package OpenIPSL "Open-Instance Power System Library"
  import SI = Modelica.SIunits;
  import C = Modelica.Constants;

  class Copyright "Disclaimer<html>
  <p>OpenIPSL:</p>
  <p>Copyright August 2017 - Prof. Luigi Vanfretti, Rensselaer Polytechnic Institute, Troy, NY.</p>
  <p>Copyright April 2016 - July 2017 SmarTS Lab (Sweden)</p>
  <ul>
  <li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
  </ul>
  <p>The authors can be contacted by email: <a href=\"mailto:luigi.vanfretti@gmail.com\">luigi.vanfretti@gmail.com</a></p>
  <p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
  <p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
  <p>&nbsp;</p>
  <p>iPSL:</p>
  <p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
  <ul>
  <li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
  <li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
  <li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
  <li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
  </ul>
  <p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

  <p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
  <p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
  </html>"
    annotation(
      preferredView = "info",
      DocumentationClass = false,
      Icon(graphics = {Text(extent = {{-100, 140}, {100, 100}}, lineColor = {0, 127, 0}, textString = "%name%"), Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-60, 60}, {60, -60}}, lineColor = {0, 127, 72}, fillColor = {0, 127, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-40, 40}, {40, -40}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{28, 22}, {64, -20}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
  end Copyright;

  package Examples
    extends Modelica.Icons.ExamplesPackage;

    package Machines
      extends Modelica.Icons.ExamplesPackage;

      package PSSE
        extends Modelica.Icons.ExamplesPackage;

        model GEN "SMIB system with one load and flexible GEN model (needs replaceable support)"
          extends OpenIPSL.Examples.SMIBpartial;
          OpenIPSL.Electrical.Machines.PSSE.Plant G1(redeclare Electrical.Machines.PSSE.GENROE machine(Tpd0 = 5, Tppd0 = 0.07, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpq = 2, Tpq0 = 2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1), redeclare OpenIPSL.Electrical.Controls.PSSE.TG.ConstantPower governor, redeclare OpenIPSL.Electrical.Controls.PSSE.ES.ConstantExcitation exciter, redeclare OpenIPSL.Electrical.Controls.PSSE.PSS.DisabledPSS pss) annotation(
            Placement(visible = true, transformation(extent = {{-84, 48}, {-64, 68}}, rotation = 0)));
        equation
          connect(G1.pwPin, GEN1.p) annotation(
            Line(points = {{-63, 58}, {-50.5, 58}, {-50.5, 0}, {-40, 0}}, color = {0, 0, 255}));
        end GEN;

        model GENSAL "SMIB system with one load and GENSAL model"
          extends OpenIPSL.Examples.SMIBpartial;
          OpenIPSL.Electrical.Machines.PSSE.GENSAL gENSAL(Tpd0 = 5, Tppd0 = 0.07, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
            Placement(visible = true, transformation(extent = {{0, -68}, {40, -28}}, rotation = 0)));
        equation
          connect(gENSAL.PMECH, gENSAL.PMECH0) annotation(
            Line(points = {{-4, -38}, {-12, -38}, {-12, -22}, {46, -22}, {46, -38}, {42, -38}}, color = {0, 0, 127}));
          connect(gENSAL.EFD, gENSAL.EFD0) annotation(
            Line(points = {{-4, -58}, {-12, -58}, {-12, -78}, {46, -78}, {46, -58}, {42, -58}}, color = {0, 0, 127}));
          connect(gENSAL.p, GEN1.p) annotation(
            Line(points = {{40, -48}, {40, -26}, {-40, -26}, {-40, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 10));
        end GENSAL;

        model GENSAE "SMIB system with one load and GENSAE model"
          extends OpenIPSL.Examples.SMIBpartial;
          OpenIPSL.Electrical.Machines.PSSE.GENSAE gENSAE(Tpd0 = 5, Tppd0 = 0.07, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
            Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
        equation
          connect(gENSAE.PMECH, gENSAE.PMECH0) annotation(
            Line(points = {{-104, 10}, {-112, 10}, {-112, 26}, {-54, 26}, {-54, 10}, {-58, 10}}, color = {0, 0, 127}));
          connect(gENSAE.EFD, gENSAE.EFD0) annotation(
            Line(points = {{-104, -10}, {-112, -10}, {-112, -30}, {-54, -30}, {-54, -10}, {-58, -10}}, color = {0, 0, 127}));
          connect(gENSAE.p, GEN1.p) annotation(
            Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 10));
        end GENSAE;

        model GENROU
          extends OpenIPSL.Examples.SMIBpartial;
          OpenIPSL.Electrical.Machines.PSSE.GENROU gENROU(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpp = 0.2, H = 4.28, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
            Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
        equation
          connect(gENROU.PMECH, gENROU.PMECH0) annotation(
            Line(points = {{-104, 10}, {-112, 10}, {-112, 26}, {-54, 26}, {-54, 10}, {-58, 10}}, color = {0, 0, 127}));
          connect(gENROU.EFD, gENROU.EFD0) annotation(
            Line(points = {{-104, -10}, {-112, -10}, {-112, -30}, {-54, -30}, {-54, -10}, {-58, -10}}, color = {0, 0, 127}));
          connect(gENROU.p, GEN1.p) annotation(
            Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 10));
        end GENROU;

        model GENROE
          extends OpenIPSL.Examples.SMIBpartial;
          OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpp = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
            Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation(
            Line(points = {{-104, 10}, {-112, 10}, {-112, 26}, {-54, 26}, {-54, 10}, {-58, 10}}, color = {0, 0, 127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation(
            Line(points = {{-104, -10}, {-112, -10}, {-112, -30}, {-54, -30}, {-54, -10}, {-58, -10}}, color = {0, 0, 127}));
          connect(gENROE.p, GEN1.p) annotation(
            Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 10));
        end GENROE;
      end PSSE;

      package PSAT
        extends Modelica.Icons.ExamplesPackage;

        model Order2test2
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order2 order21(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-29.946, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        equation
          connect(order21.vf, order21.vf0) annotation(
            Line(points = {{-41.946, 5}, {-46, 5}, {-46, 14}, {-37.946, 14}, {-37.946, 11}}, color = {0, 0, 127}));
          connect(order21.pm, order21.pm0) annotation(
            Line(points = {{-41.946, -5}, {-46, -5}, {-46, -14}, {-37.946, -14}, {-37.946, -11}}, color = {0, 0, 127}));
          connect(order21.p, bus1.p) annotation(
            Line(points = {{-19.946, 0}, {-9.473, 0}, {-9.473, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end Order2test2;

        model Order2test2_perturbation
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45, 25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-74.9999, 35}, extent = {{-4.99992, -5.00001}, {4.99991, 5.00002}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-95, 55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-95, 35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-95, 20}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-75, 15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, 5}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-95, -75}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-75, -65}, extent = {{-4.99999, -4.99999}, {4.99999, 4.99999}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, -55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-95, -35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-95, -15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-75, -25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45, -25}, extent = {{-5.00007, -5.00012}, {5.00001, 4.99999}})));
          OpenIPSL.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs1(D = 0, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-20.1083, 0.1663}, extent = {{-8.8917, -9.1663}, {8.8916, 9.1663}})));
        equation
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-86.308, -30.9083}, points = {{-3.192, -4.0917}, {2.3974, -4.0917}, {2.3974, 2.9083}, {5.308, 2.9083}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-86.308, -19.6146}, points = {{-3.192, 4.6146}, {2.3974, 4.6146}, {2.3974, -2.3854}, {5.308, -2.3854}}, color = {0, 0, 127}));
          connect(order2_Inputs_Outputs1.p, bus1.p) annotation(
            Line(points = {{-11.2167, 0.1663}, {-5.66375, 0.1663}, {-5.66375, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(add31.y, order2_Inputs_Outputs1.vf) annotation(
            Line(points = {{-39.5, 25}, {-35, 25}, {-35, 4.74945}, {-30.7783, 4.74945}}, color = {0, 0, 127}));
          connect(order2_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(points = {{-27.2217, 10.2492}, {-27.2217, 14}, {-55, 14}, {-55, 21}, {-51, 21}}, color = {0, 0, 127}));
          connect(add32.y, order2_Inputs_Outputs1.pm) annotation(
            Line(points = {{-39.5, -25.0001}, {-35, -25.0001}, {-35, -4.41685}, {-30.7783, -4.41685}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(points = {{-69.5, 35}, {-60, 35}, {-60, 29}, {-51, 29}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(points = {{-69.5, 15}, {-60, 15}, {-60, 25}, {-51, 25}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(points = {{-89.5, 35}, {-87, 35}, {-87, 32}, {-80.9998, 32}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(points = {{-89.5, 55}, {-87, 55}, {-87, 38}, {-80.9998, 38}}, color = {0, 0, 127}));
          connect(sine2.y, add2.u2) annotation(
            Line(points = {{-89.5, 5}, {-86, 5}, {-86, 12}, {-81, 12}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(points = {{-89.5, 20}, {-86, 20}, {-86, 18}, {-81, 18}}, color = {0, 0, 127}));
          connect(order2_Inputs_Outputs1.pm0, add32.u1) annotation(
            Line(points = {{-27.2217, -9.91663}, {-27.2217, -13}, {-54, -13}, {-54, -21}, {-51.0001, -21}}, color = {0, 0, 127}));
          connect(add4.y, add32.u2) annotation(
            Line(points = {{-69.5, -25}, {-60, -25}, {-60, -25.0001}, {-51.0001, -25.0001}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(points = {{-89.5, -55}, {-85, -55}, {-85, -62}, {-81, -62}}, color = {0, 0, 127}));
          connect(sine3.y, add3.u2) annotation(
            Line(points = {{-89.5, -75}, {-85, -75}, {-85, -68}, {-81, -68}}, color = {0, 0, 127}));
          connect(add3.y, add32.u3) annotation(
            Line(points = {{-69.5, -65}, {-60, -65}, {-60, -29.0001}, {-51.0001, -29.0001}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order2test2_perturbation;

        model Order3test2
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order3 order31(angle_0 = 0, ra = 0.01, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-25, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        equation
          connect(order31.vf, order31.vf0) annotation(
            Line(points = {{-37, 5}, {-40, 5}, {-40, 15}, {-33, 15}, {-33, 11}}, color = {0, 0, 127}));
          connect(order31.pm, order31.pm0) annotation(
            Line(points = {{-37, -5}, {-40, -5}, {-40, -15}, {-33, -15}, {-33, -11}}, color = {0, 0, 127}));
          connect(order31.p, bus1.p) annotation(
            Line(points = {{-15, 0}, {-7, 0}, {-7, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end Order3test2;

        model Order3test2_perturbation
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.01, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-18.3443, -0.375609}, extent = {{-9.6557, -9.62439}, {9.6557, 9.62439}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45, 25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-74.9999, 35}, extent = {{-4.99992, -5.00001}, {4.99991, 5.00002}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-95, 55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-95, 35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-95, 20}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-75, 15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, 5}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-95, -75}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-75, -65}, extent = {{-4.99999, -4.99999}, {4.99999, 4.99999}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, -55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-95, -35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-95, -15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-75, -25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45, -25}, extent = {{-5.00007, -5.00012}, {5.00001, 4.99999}})));
        equation
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-86.308, -30.9083}, points = {{-3.192, -4.0917}, {2.3974, -4.0917}, {2.3974, 2.9083}, {5.308, 2.9083}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-86.308, -19.6146}, points = {{-3.192, 4.6146}, {2.3974, 4.6146}, {2.3974, -2.3854}, {5.308, -2.3854}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(points = {{-69.5, 35}, {-60, 35}, {-60, 29}, {-51, 29}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(points = {{-69.5, 15}, {-60, 15}, {-60, 25}, {-51, 25}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(points = {{-89.5, 35}, {-87, 35}, {-87, 32}, {-80.9998, 32}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(points = {{-89.5, 55}, {-87, 55}, {-87, 38}, {-80.9998, 38}}, color = {0, 0, 127}));
          connect(sine2.y, add2.u2) annotation(
            Line(points = {{-89.5, 5}, {-86, 5}, {-86, 12}, {-81, 12}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(points = {{-89.5, 20}, {-86, 20}, {-86, 18}, {-81, 18}}, color = {0, 0, 127}));
          connect(add4.y, add32.u2) annotation(
            Line(points = {{-69.5, -25}, {-60, -25}, {-60, -25.0001}, {-51.0001, -25.0001}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(points = {{-89.5, -55}, {-85, -55}, {-85, -62}, {-81, -62}}, color = {0, 0, 127}));
          connect(sine3.y, add3.u2) annotation(
            Line(points = {{-89.5, -75}, {-85, -75}, {-85, -68}, {-81, -68}}, color = {0, 0, 127}));
          connect(add3.y, add32.u3) annotation(
            Line(points = {{-69.5, -65}, {-60, -65}, {-60, -29.0001}, {-51.0001, -29.0001}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, bus1.p) annotation(
            Line(points = {{-8.6886, -0.375609}, {-3.86151, -0.375609}, {-3.86151, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(points = {{-39.5, 25}, {-34, 25}, {-34, 4.43659}, {-29.9311, 4.43659}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(points = {{-39.5, -25.0001}, {-34, -25.0001}, {-34, -5.1878}, {-29.9311, -5.1878}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(points = {{-26.0689, 10.2112}, {-26.0689, 14}, {-56, 14}, {-56, 21}, {-51, 21}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.pm0, add32.u1) annotation(
            Line(points = {{-26.0689, -10.9624}, {-26.0689, -16}, {-56, -16}, {-56, -21}, {-51.0001, -21}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order3test2_perturbation;

        model Order3test2_TG
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.01, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-29.9999, 0}, extent = {{-10.0001, -10}, {9.99991, 10}})));
          OpenIPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(
            Placement(transformation(origin = {-63, -5}, extent = {{-9, -9}, {9, 9}})));
        equation
          connect(TGtypeII1.pm, order3_Inputs_Outputs1.pm) annotation(
            Line(points = {{-53.1, -5}, {-42, -5}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation(
            Line(points = {{-38, 11}, {-38, 16}, {-48, 16}, {-48, 6}, {-48, 5}, {-42, 5}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.pm0, TGtypeII1.pm0) annotation(
            Line(points = {{-38, -11}, {-38, -28}, {-86, -28}, {-86, 10}, {-63, 10}, {-63, 5.8}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, bus1.p) annotation(
            Line(points = {{-20, 0}, {-20, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(order3_Inputs_Outputs1.w, TGtypeII1.w) annotation(
            Line(points = {{-19, 9}, {-16, 9}, {-16, 22}, {-80, 22}, {-80, -5}, {-73.8, -5}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order3test2_TG;

        model Order3test2_AVR
          extends Modelica.Icons.Example;
          extends OpenIPSL.Examples.BaseTest;
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.01, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-30, 0}, extent = {{-9.99992, -10}, {10, 10}})));
          OpenIPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(
            Placement(transformation(origin = {-68, 0}, extent = {{-10, -10}, {10, 10}})));
          Modelica.Blocks.Sources.Constant const(k = 0) annotation(
            Placement(transformation(extent = {{-98, -4}, {-90, 4}})));
        equation
          connect(order3_Inputs_Outputs1.p, bus1.p) annotation(
            Line(points = {{-20, 0}, {-20, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(AVRtypeIII1.vf, order3_Inputs_Outputs1.vf) annotation(
            Line(points = {{-57.1667, 0}, {-50.5, 0}, {-50.5, 5}, {-41.9999, 5}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.v, order3_Inputs_Outputs1.v) annotation(
            Line(points = {{-77.1667, 5}, {-88, 5}, {-88, 22}, {-15, 22}, {-15, 3}, {-19, 3}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.pm0, order3_Inputs_Outputs1.pm) annotation(
            Line(points = {{-37.9999, -11}, {-37.9999, -14}, {-47, -14}, {-47, -5}, {-41.9999, -5}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.vf0, order3_Inputs_Outputs1.vf0) annotation(
            Line(points = {{-68, 9.16667}, {-68, 16}, {-37.9999, 16}, {-37.9999, 11}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.vs, const.y) annotation(
            Line(points = {{-77.1667, -5}, {-86, -5}, {-86, 0}, {-89.6, 0}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order3test2_AVR;

        model Order4test2
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order4 Generator(angle_0 = 0, ra = 0.001, M = 10, D = 0, x1d = 0.302, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 100000000, v_0 = 1, V_b = 400000, Vn = 20000) annotation(
            Placement(transformation(extent = {{-60, -20}, {-20, 20}})));
        equation
          connect(Generator.vf0, Generator.vf) annotation(
            Line(points = {{-56, 22}, {-56, 28}, {-76, 28}, {-76, 10}, {-64, 10}}, color = {0, 0, 127}));
          connect(Generator.pm, Generator.pm0) annotation(
            Line(points = {{-64, -10}, {-72, -10}, {-72, -18}, {-72, -28}, {-56, -28}, {-56, -22}}, color = {0, 0, 127}));
          connect(Generator.p, bus1.p) annotation(
            Line(points = {{-20, 0}, {-20, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end Order4test2;

        model Order4test2_perturbation
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order4 Generator(angle_0 = 0, ra = 0.001, M = 10, D = 0, x1d = 0.302, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 100000000, v_0 = 1, V_b = 400000, Vn = 20000) annotation(
            Placement(transformation(extent = {{-26, -10}, {-6, 10}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45, 25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-74.9999, 35}, extent = {{-4.99992, -5.00001}, {4.99991, 5.00002}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-95, 55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-95, 35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-95, 20}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-75, 15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, 5}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-95, -75}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-75, -65}, extent = {{-4.99999, -4.99999}, {4.99999, 4.99999}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-95, -55}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-95, -35}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-95, -15}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-75, -25}, extent = {{-5, -5}, {5, 5}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45, -25}, extent = {{-5.00007, -5.00012}, {5.00001, 4.99999}})));
        equation
          connect(Generator.p, bus1.p) annotation(
            Line(points = {{-6, 0}, {-4.25, 0}, {-4.25, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-86.308, -30.9083}, points = {{-3.192, -4.0917}, {2.3974, -4.0917}, {2.3974, 2.9083}, {5.308, 2.9083}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-86.308, -19.6146}, points = {{-3.192, 4.6146}, {2.3974, 4.6146}, {2.3974, -2.3854}, {5.308, -2.3854}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(points = {{-69.5, 35}, {-60, 35}, {-60, 29}, {-51, 29}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(points = {{-69.5, 15}, {-60, 15}, {-60, 25}, {-51, 25}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(points = {{-89.5, 35}, {-87, 35}, {-87, 32}, {-80.9998, 32}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(points = {{-89.5, 55}, {-87, 55}, {-87, 38}, {-80.9998, 38}}, color = {0, 0, 127}));
          connect(sine2.y, add2.u2) annotation(
            Line(points = {{-89.5, 5}, {-86, 5}, {-86, 12}, {-81, 12}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(points = {{-89.5, 20}, {-86, 20}, {-86, 18}, {-81, 18}}, color = {0, 0, 127}));
          connect(add4.y, add32.u2) annotation(
            Line(points = {{-69.5, -25}, {-60, -25}, {-60, -25.0001}, {-51.0001, -25.0001}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(points = {{-89.5, -55}, {-85, -55}, {-85, -62}, {-81, -62}}, color = {0, 0, 127}));
          connect(sine3.y, add3.u2) annotation(
            Line(points = {{-89.5, -75}, {-85, -75}, {-85, -68}, {-81, -68}}, color = {0, 0, 127}));
          connect(add3.y, add32.u3) annotation(
            Line(points = {{-69.5, -65}, {-60, -65}, {-60, -29.0001}, {-51.0001, -29.0001}}, color = {0, 0, 127}));
          connect(add31.y, Generator.vf) annotation(
            Line(points = {{-39.5, 25}, {-35, 25}, {-35, 5}, {-28, 5}}, color = {0, 0, 127}));
          connect(add32.y, Generator.pm) annotation(
            Line(points = {{-39.5, -25.0001}, {-35, -25.0001}, {-35, -5}, {-28, -5}}, color = {0, 0, 127}));
          connect(Generator.vf0, add31.u3) annotation(
            Line(points = {{-24, 11}, {-24, 14}, {-55, 14}, {-55, 21}, {-51, 21}}, color = {0, 0, 127}));
          connect(Generator.pm0, add32.u1) annotation(
            Line(points = {{-24, -11}, {-24, -16}, {-54, -16}, {-54, -21}, {-51.0001, -21}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order4test2_perturbation;

        model Order4test2_TG
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(
            Placement(transformation(origin = {-72.5, -7.5}, extent = {{-12.5, -12.5}, {12.5, 12.5}})));
          OpenIPSL.Electrical.Machines.PSAT.Order4 Generator(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 370000000, v_0 = 1, V_b = 200000, Vn = 200000) annotation(
            Placement(transformation(extent = {{-40, -15}, {-10, 15}})));
        equation
          connect(Generator.p, bus1.p) annotation(
            Line(points = {{-10, 0}, {-4.25, 0}, {-4.25, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(TGtypeII1.pm, Generator.pm) annotation(
            Line(points = {{-58.75, -7.5}, {-43, -7.5}}, color = {0, 0, 127}));
          connect(Generator.pm0, TGtypeII1.pm0) annotation(
            Line(points = {{-37, -16.5}, {-37, -25}, {-50, -25}, {-50, 15}, {-72.5, 15}, {-72.5, 7.5}}, color = {0, 0, 127}));
          connect(Generator.vf0, Generator.vf) annotation(
            Line(points = {{-37, 16.5}, {-37, 20}, {-45, 20}, {-45, 7.5}, {-43, 7.5}}, color = {0, 0, 127}));
          connect(Generator.w, TGtypeII1.w) annotation(
            Line(points = {{-8.5, 13.5}, {-4, 13.5}, {-4, 26}, {-92, 26}, {-92, -7.5}, {-87.5, -7.5}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order4test2_TG;

        model Order4test2_AVR
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(
            Placement(transformation(origin = {-67, 5}, extent = {{-10, -10}, {10, 10}})));
          OpenIPSL.Electrical.Machines.PSAT.Order4 order4_Inputs_Outputs(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 370000000, v_0 = 1, V_b = 200000, Vn = 200000) annotation(
            Placement(transformation(extent = {{-37, -10}, {-17, 10}})));
          Modelica.Blocks.Sources.Constant const(k = 0) annotation(
            Placement(transformation(extent = {{-97, -4}, {-87, 6}})));
        equation
          connect(AVRtypeIII1.vf, order4_Inputs_Outputs.vf) annotation(
            Line(points = {{-56.1667, 5}, {-47, 5}, {-47, 5}, {-39, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(const.y, AVRtypeIII1.vs) annotation(
            Line(points = {{-86.5, 1}, {-81, 1}, {-81, 0}, {-76.1667, 0}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.v, order4_Inputs_Outputs.v) annotation(
            Line(points = {{-76.1667, 10}, {-87, 10}, {-87, 20}, {-10, 20}, {-10, 3}, {-16, 3}}, color = {0, 0, 127}));
          connect(order4_Inputs_Outputs.pm0, order4_Inputs_Outputs.pm) annotation(
            Line(points = {{-35, -11}, {-35, -13}, {-41, -13}, {-41, -5}, {-39, -5}}, color = {0, 0, 127}));
          connect(order4_Inputs_Outputs.p, bus1.p) annotation(
            Line(points = {{-17, 0}, {-8, 0}, {-8, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(AVRtypeIII1.vf0, order4_Inputs_Outputs.vf0) annotation(
            Line(points = {{-67, 14.1667}, {-67, 23}, {-35, 23}, {-35, 11}}, color = {0, 0, 127}));
          annotation(
            experiment(StopTime = 20));
        end Order4test2_AVR;

        model Order5test2
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order5_Type1 order5Type1_Inputs_Outputs(ra = 0.001, x1d = 0.302, M = 10, D = 0, angle_0 = 0, xd = 1.9, xq = 1.7, x1q = 0.5, T1d0 = 8, T1q0 = 0.8, T2q0 = 0.02, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 370000000, v_0 = 1, V_b = 400000, Vn = 200000) annotation(
            Placement(transformation(extent = {{-32, -10}, {-12, 10}})));
        equation
          connect(order5Type1_Inputs_Outputs.vf, order5Type1_Inputs_Outputs.vf0) annotation(
            Line(points = {{-34, 5}, {-37, 5}, {-37, 15}, {-30, 15}, {-30, 11}}, color = {0, 0, 127}));
          connect(order5Type1_Inputs_Outputs.pm, order5Type1_Inputs_Outputs.pm0) annotation(
            Line(points = {{-34, -5}, {-37, -5}, {-37, -15}, {-30, -15}, {-30, -11}}, color = {0, 0, 127}));
          connect(order5Type1_Inputs_Outputs.p, bus1.p) annotation(
            Line(points = {{-12, 0}, {-6, 0}, {-6, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end Order5test2;

        model Order6test2
          extends OpenIPSL.Examples.BaseTest;
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order6 order6Type2_1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, xq = 1.7, x1q = 0.5, x2d = 0.204, x2q = 0.3, T1d0 = 8, T1q0 = 0.8, T2d0 = 0.04, T2q0 = 0.02, Taa = 2e-3, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 100000000, v_0 = 1, V_b = 400000, Vn = 20000) annotation(
            Placement(transformation(extent = {{-61, -20}, {-21, 20}})));
        equation
          connect(order6Type2_1.vf0, order6Type2_1.vf) annotation(
            Line(points = {{-57, 22}, {-57, 25}, {-71, 25}, {-71, 10}, {-65, 10}}, color = {0, 0, 127}));
          connect(order6Type2_1.pm, order6Type2_1.pm0) annotation(
            Line(points = {{-65, -10}, {-71, -10}, {-71, -25}, {-57, -25}, {-57, -22}}, color = {0, 0, 127}));
          connect(order6Type2_1.p, bus1.p) annotation(
            Line(points = {{-21, 0}, {-10, 0}, {-10, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end Order6test2;

        model InductiveMotorI_SIMBOpenline_Test "Order 1 inductive machine from PSAT, line opened at 2 s for 1 s"
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.MotorTypeI motorTypeI(Sup = 0, angle_0 = -0.02173, P_0 = 500000, Q_0 = 286000, v_0 = 1.0336) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, 0})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 9.99999}}, rotation = 180, origin = {0, -20})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3, opening = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {0, 20})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(angle_0 = 0, v_0 = 1.05) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-70, 0})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation(
            Line(points = {{-60, 0}, {-40.175, 0}, {-40.175, 20}, {-9, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation(
            Line(points = {{-9, -20}, {-40, -20}, {-40, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation(
            Line(points = {{9, 20}, {40, 20}, {40, 0}, {60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation(
            Line(points = {{9, -20}, {40, -20}, {40, 1.33227e-15}, {60, 1.33227e-15}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 20));
        end InductiveMotorI_SIMBOpenline_Test;

        model InductiveMotorIII_SIMBOpenline_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeI(Sup = 0, angle_0 = -0.02173, P_0 = 251061.717038311, Q_0 = 226568.616630697, v_0 = 1.0336) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, 0})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(G = 0, R = 0.01, X = 0.1, B = 1e-3) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 9.99999}}, rotation = 180, origin = {0, -20})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3, B = 1e-3, opening = 1) annotation(
            Placement(transformation(extent = {{-10, -9.99992}, {10, 10.0001}}, rotation = 180, origin = {0, 20.0001})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(angle_0 = 0, v_0 = 1.05) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-70, 0})));
          inner OpenIPSL.Electrical.SystemBase SysData(fn = 60) annotation(
            Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation(
            Line(points = {{-60, 0}, {-40.175, 0}, {-40.175, 20}, {-9, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation(
            Line(points = {{9, 20}, {40, 20}, {40, 0}, {60, 0}}, color = {0, 0, 255}));
          connect(pwLine1.p, motorTypeI.p) annotation(
            Line(points = {{9, -20}, {40, -20}, {40, 0}, {60, 0}}, color = {0, 0, 255}));
          connect(pwLine1.n, pwLine2.n) annotation(
            Line(points = {{-9, -20}, {-40, -20}, {-40, 0}, {-40.175, 0}, {-40.175, 20}, {-9, 20}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end InductiveMotorIII_SIMBOpenline_Test;

        model InductiveMotorV_SIMBOpenline_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.MotorTypeV motorTypeI(Sup = 0, angle_0 = -0.02173, P_0 = 251061.717038311, Q_0 = 226568.616630697, v_0 = 1.0336) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, 0})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {0, -20})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3, opening = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {0, 20})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(angle_0 = 0, v_0 = 1.05) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-70, 0})));
          inner OpenIPSL.Electrical.SystemBase SysData(fn = 60) annotation(
            Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
        equation
          connect(pwLine1.n, infiniteBus.p) annotation(
            Line(points = {{-9, -20}, {-40, -20}, {-40, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine2.n, infiniteBus.p) annotation(
            Line(points = {{-9, 20}, {-40, 20}, {-40, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}));
          connect(pwLine2.p, motorTypeI.p) annotation(
            Line(points = {{9, 20}, {40, 20}, {40, 0}, {60, 0}, {60, 1.33227e-15}}, color = {0, 0, 255}));
          connect(pwLine1.p, motorTypeI.p) annotation(
            Line(points = {{9, -20}, {40, -20}, {40, 0}, {60, 0}, {60, 1.22125e-15}}, color = {0, 0, 255}));
          annotation(
            experiment(StopTime = 20));
        end InductiveMotorV_SIMBOpenline_Test;
      end PSAT;
    end Machines;

    package Controls
      extends Modelica.Icons.ExamplesPackage;

      package PSSE
        extends Modelica.Icons.ExamplesPackage;

        package ES
          extends Modelica.Icons.ExamplesPackage;

          model EXAC2 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.EXAC2 eXAC2_1(K_B = 2, K_H = 2, K_A = 400, T_A = 0.02, V_AMAX = 9, V_AMIN = -5.34, T_E = 0.8, K_F = 0.03, T_F = 1, K_C = 0.2, K_D = 0.48, K_E = 1, E_1 = 5.25, E_2 = 7, S_EE_1 = 0.03, S_EE_2 = 0.1, T_R = 0.005, T_B = 0.005, T_C = 0.005, V_RMAX = 4, V_RMIN = -4, K_L = 1, V_LR = 10) annotation(
              Placement(transformation(extent = {{-54, -52}, {-100, -30}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {-44, -44})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(gENROE.EFD0, eXAC2_1.EFD0) annotation(
              Line(points = {{-58, -10}, {-48, -10}, {-48, -47.7222}, {-54, -47.7222}}, color = {0, 0, 127}));
            connect(gENROE.XADIFD, eXAC2_1.XADIFD) annotation(
              Line(points = {{-58.4, -18}, {-50, -18}, {-50, -44.0556}, {-54.23, -44.0556}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eXAC2_1.ECOMP) annotation(
              Line(points = {{-58, -6}, {-46, -6}, {-46, -39.7778}, {-54, -39.7778}}, color = {0, 0, 127}));
            connect(eXAC2_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-101.15, -39.7778}, {-110, -39.7778}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(eXAC2_1.VOTHSG, const.y) annotation(
              Line(points = {{-54, -34.2778}, {-51.1437, -34.2778}, {-51.1437, -44}, {-48.4, -44}}, color = {0, 0, 127}));
            connect(eXAC2_1.VUEL, const.y) annotation(
              Line(points = {{-62.05, -52}, {-50, -52}, {-50, -44}, {-48.4, -44}}, color = {0, 0, 127}));
            connect(eXAC2_1.VOEL, const.y) annotation(
              Line(points = {{-68.95, -52}, {-50, -52}, {-50, -44}, {-48.4, -44}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end EXAC2;

          model ESAC2A "SMIB model example of GENROU with Excitation System ESAC2A"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROU generator(Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, angle_0 = 4.04626655578613, Tpd0 = 5, Tppd0 = 0.50000E-01, Tppq0 = 0.1, H = 4.0000, D = 0, Xd = 1.41, Xq = 1.3500, Xpd = 0.3, S10 = 0.1, S12 = 0.5, Xpq = 0.6, Tpq0 = 0.7, M_b = 100000000, P_0 = 39999952.9123306, Q_0 = 5416571.34890556, v_0 = 1) annotation(
              Placement(transformation(extent = {{-108, -14}, {-80, 16}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {-42, -26})));
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            Modelica.Blocks.Sources.Constant const4(k = 1000) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-41, -45})));
            Modelica.Blocks.Sources.Constant const5(k = -1000) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-41, -61})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESAC2A eSAC2A(V_RMAX = 4, V_RMIN = -4, V_FEMAX = 10) annotation(
              Placement(transformation(extent = {{-74, -70}, {-144, -24}})));
          equation
            connect(eSAC2A.EFD0, generator.EFD0) annotation(
              Line(points = {{-74, -61.0556}, {-60, -61.0556}, {-60, -6.5}, {-78.6, -6.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const.y, eSAC2A.VOTHSG) annotation(
              Line(points = {{-46.4, -26}, {-63.25, -26}, {-63.25, -32.9444}, {-74, -32.9444}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.XADIFD, eSAC2A.XADIFD) annotation(
              Line(points = {{-78.88, -12.5}, {-56, -12.5}, {-56, -53.3889}, {-74, -53.3889}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(eSAC2A.VOEL, const4.y) annotation(
              Line(points = {{-96.75, -70}, {-58.6875, -70}, {-58.6875, -45}, {-46.5, -45}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const5.y, eSAC2A.VUEL) annotation(
              Line(points = {{-46.5, -61}, {-54, -61}, {-54, -70}, {-86.25, -70}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PELEC, eSAC2A.ECOMP) annotation(
              Line(points = {{-78.6, 5.5}, {-64, 5.5}, {-64, -44.4444}, {-74, -44.4444}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation(
              Line(points = {{-78.6, 8.5}, {-74, 8.5}, {-74, 20}, {-110, 20}, {-110, 8.5}, {-110.8, 8.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(eSAC2A.EFD, generator.EFD) annotation(
              Line(points = {{-145.75, -44.4444}, {-150, -44.4444}, {-150, -6.5}, {-110.8, -6.5}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-80, 1}, {-58.3, 1}, {-58.3, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end ESAC2A;

          model ESST4B "SMIB model example of GENROU with Excitation System ESST4B"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROU generator(Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, angle_0 = 4.04626655578613, Tpd0 = 5, Tppd0 = 0.50000E-01, Tppq0 = 0.1, H = 4.0000, D = 0, Xd = 1.41, Xq = 1.3500, Xpd = 0.3, S10 = 0.1, S12 = 0.5, Xpq = 0.6, Tpq0 = 0.7, M_b = 100000000, P_0 = 39999952.9123306, Q_0 = 5416571.34890556, v_0 = 1) annotation(
              Placement(transformation(extent = {{-120, -16}, {-92, 18}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-4, -4}, {4, 4}}, origin = {-98, -52})));
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            Modelica.Blocks.Sources.Constant const5(k = 0) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-97, -37})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESST4B eSST4B annotation(
              Placement(transformation(extent = {{-14, -10}, {14, 10}}, origin = {-64, -4})));
            inner Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
            Modelica.Blocks.Sources.Constant const1(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-40, -48}, {-56, -32}})));
          equation
            connect(generator.p, eSST4B.Gen_terminal) annotation(
              Line(points = {{-92, 1}, {-66.7, 1}, {-66.7, 4.33333}, {-75.9, 4.33333}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(const.y, eSST4B.VOTHSG) annotation(
              Line(points = {{-93.6, -52}, {-86, -52}, {-86, 2.11111}, {-78, 2.11111}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, eSST4B.EFD0) annotation(
              Line(points = {{-90.6, -7.5}, {-90, -7.5}, {-90, -10.1111}, {-78, -10.1111}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const5.y, eSST4B.VUEL) annotation(
              Line(points = {{-91.5, -37}, {-84, -37}, {-84, -14}, {-73.1, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation(
              Line(points = {{-90.6, 9.5}, {-70, 9.5}, {-70, 22}, {-102, 22}, {-102, 9.5}, {-122.8, 9.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(eSST4B.EFD, generator.EFD) annotation(
              Line(points = {{-49.3, -2.88889}, {-48, -2.88889}, {-48, -24}, {-124, -24}, {-124, -7.5}, {-122.8, -7.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.XADIFD, eSST4B.XADIFD) annotation(
              Line(points = {{-90.88, -14.3}, {-90.88, -20}, {-94, -20}, {-94, -6.77778}, {-78, -6.77778}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PELEC, eSST4B.ECOMP) annotation(
              Line(points = {{-90.6, 6.1}, {-68, 6.1}, {-68, -2.88889}, {-78, -2.88889}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(eSST4B.Bus, GEN1.p) annotation(
              Line(points = {{-52.1, 4.33333}, {-47.5818, 4.33333}, {-47.5818, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(const1.y, eSST4B.VOEL) annotation(
              Line(points = {{-56.8, -40}, {-68.9, -40}, {-68.9, -14}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end ESST4B;

          model URST5T "SMIB model example of GENROU with Excitation System URST5T"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROU generator(Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, angle_0 = 4.04626655578613, Tpd0 = 5, Tppd0 = 0.50000E-01, Tppq0 = 0.1, H = 4.0000, D = 0, Xd = 1.41, Xq = 1.3500, Xpd = 0.3, S10 = 0.1, S12 = 0.5, Xpq = 0.6, Tpq0 = 0.7, M_b = 100000000, P_0 = 39999952.9123306, Q_0 = 5416571.34890556, v_0 = 1) annotation(
              Placement(transformation(extent = {{-104, -16}, {-76, 18}})));
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            Modelica.Blocks.Sources.Constant VOEL(k = 1000) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-87, -67})));
            OpenIPSL.Electrical.Controls.PSSE.ES.URST5T uRST5T annotation(
              Placement(transformation(extent = {{-56, -40}, {-34, -20}})));
            Modelica.Blocks.Sources.Constant VUEL(k = -1000) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-73, -81})));
            Modelica.Blocks.Sources.Constant VOTHSG(k = 0) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-73, -55})));
            inner Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
          equation
            connect(VUEL.y, uRST5T.VUEL) annotation(
              Line(points = {{-67.5, -81}, {-58.25, -81}, {-58.25, -40}, {-52.15, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOEL.y, uRST5T.VOEL) annotation(
              Line(points = {{-81.5, -67}, {-60, -67}, {-60, -40}, {-48.85, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOTHSG.y, uRST5T.VOTHSG) annotation(
              Line(points = {{-67.5, -55}, {-62, -55}, {-62, -23.8889}, {-56, -23.8889}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.XADIFD, uRST5T.XADIFD) annotation(
              Line(points = {{-74.88, -14.3}, {-74.88, -32.7778}, {-56, -32.7778}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, uRST5T.EFD0) annotation(
              Line(points = {{-74.6, -7.5}, {-64, -7.5}, {-64, -36.1111}, {-56, -36.1111}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation(
              Line(points = {{-74.6, 9.5}, {-70, 9.5}, {-70, 22}, {-104, 22}, {-104, 9.5}, {-106.8, 9.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PELEC, uRST5T.ECOMP) annotation(
              Line(points = {{-74.6, 6.1}, {-66, 6.1}, {-66, -28.8889}, {-56, -28.8889}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(uRST5T.EFD, generator.EFD) annotation(
              Line(points = {{-33.45, -28.8889}, {-14, -28.8889}, {-14, -44}, {-104, -44}, {-104, -7.5}, {-106.8, -7.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-76, 1}, {-57.3, 1}, {-57.3, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(uRST5T.VT, uRST5T.ECOMP) annotation(
              Line(points = {{-56, -26.1111}, {-58, -26.1111}, {-58, -26}, {-60, -26}, {-60, -28.8889}, {-56, -28.8889}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end URST5T;

          model SEXS "SMIB model example of GENROU with Excitation System EXST1"
            extends OpenIPSL.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            OpenIPSL.Electrical.Machines.PSSE.GENROU gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpp = 0.2, H = 4.28, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-110, -20}, {-70, 20}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SEXS sEXS(T_AT_B = 0.1, T_B = 1, K = 100, T_E = 0.1, E_MIN = -10, E_MAX = 10) annotation(
              Placement(transformation(extent = {{-70, -54}, {-108, -26}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{4, -4}, {-4, 4}}, origin = {-50, -40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-114, 10}, {-114, 10}, {-114, 26}, {-60, 26}, {-60, 10}, {-68, 10}}, color = {0, 0, 127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation(
              Line(points = {{-68, -10}, {-60, -10}, {-60, -48.5556}, {-70, -48.5556}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation(
              Line(points = {{-68, -6}, {-64, -6}, {-64, -38.4444}, {-70, -38.4444}}, color = {0, 0, 127}));
            connect(sEXS.VOEL, const.y) annotation(
              Line(points = {{-82.35, -54}, {-68, -54}, {-68, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.VOTHSG, const.y) annotation(
              Line(points = {{-70, -31.4444}, {-64, -31.4444}, {-64, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.VUEL, const.y) annotation(
              Line(points = {{-76.65, -54}, {-64, -54}, {-64, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.EFD, gENROE.EFD) annotation(
              Line(points = {{-108.95, -38.4444}, {-114, -38.4444}, {-114, -10}, {-114, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-70, 0}, {-40, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, sEXS.XADIFD) annotation(
              Line(points = {{-68.4, -18}, {-62, -18}, {-62, -60}, {-97.55, -60}, {-97.55, -53.6889}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {120, 100}})),
              Icon(coordinateSystem(extent = {{-120, -100}, {120, 100}})),
              experiment(StopTime = 10));
          end SEXS;

          model SCRX "SMIB model example of GENROU with Excitation System EXST1"
            extends OpenIPSL.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            OpenIPSL.Electrical.Machines.PSSE.GENROU gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpp = 0.2, H = 4.28, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-112, -20}, {-72, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{4, -4}, {-4, 4}}, origin = {-52, -36})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SCRX sCRX(T_AT_B = 0.1, T_B = 1, K = 100, E_MIN = -10, E_MAX = 10, C_SWITCH = false, r_cr_fd = 0, T_E = 0.005) annotation(
              Placement(transformation(extent = {{-74, -58}, {-108, -30}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-116, 10}, {-116, 10}, {-116, 26}, {-62, 26}, {-62, 10}, {-70, 10}}, color = {0, 0, 127}));
            connect(sCRX.EFD, gENROE.EFD) annotation(
              Line(points = {{-108.85, -42.4444}, {-116, -42.4444}, {-116, -10}, {-116, -10}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, sCRX.ECOMP) annotation(
              Line(points = {{-70, -6}, {-66, -6}, {-66, -42.4444}, {-74, -42.4444}}, color = {0, 0, 127}));
            connect(const.y, sCRX.VOTHSG) annotation(
              Line(points = {{-56.4, -36}, {-74, -36}, {-74, -35.4444}}, color = {0, 0, 127}));
            connect(sCRX.VOEL, sCRX.VOTHSG) annotation(
              Line(points = {{-85.05, -58}, {-70, -58}, {-70, -36}, {-74, -36}, {-74, -35.4444}}, color = {0, 0, 127}));
            connect(sCRX.VUEL, sCRX.VOTHSG) annotation(
              Line(points = {{-79.95, -58}, {-70, -58}, {-70, -36}, {-74, -36}, {-74, -35.4444}}, color = {0, 0, 127}));
            connect(sCRX.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-98.65, -57.6889}, {-64, -57.6889}, {-64, -18}, {-70.4, -18}}, color = {0, 0, 127}));
            connect(sCRX.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-74, -52.5556}, {-62, -52.5556}, {-62, -10}, {-70, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-72, 0}, {-72, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {120, 100}})),
              Icon(coordinateSystem(extent = {{-120, -100}, {120, 100}})),
              experiment(StopTime = 10));
          end SCRX;

          model EXAC1 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -56}, {-40, -36}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.EXAC1 eXAC1_1(K_A = 400, T_A = 0.02, V_RMAX = 9, V_RMIN = -5.43, T_E = 0.8, K_F = 0.03, T_F = 1, K_C = 0.2, K_D = 0.48, K_E = 1, E_1 = 5.25, E_2 = 7, S_EE_1 = 0.03, S_EE_2 = 0.1, T_R = 0.004, T_B = 0.004, T_C = 0.004) annotation(
              Placement(transformation(extent = {{-60, -50}, {-98, -24}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eXAC1_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-98.95, -35.5556}, {-110, -35.5556}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(eXAC1_1.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-60, -40.6111}, {-56, -40.6111}, {-56, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(eXAC1_1.VOTHSG, const.y) annotation(
              Line(points = {{-60, -29.0556}, {-48, -29.0556}, {-48, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXAC1_1.VUEL, const.y) annotation(
              Line(points = {{-66.65, -50}, {-48, -50}, {-48, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXAC1_1.VOEL, const.y) annotation(
              Line(points = {{-72.35, -50}, {-48, -50}, {-48, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXAC1_1.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-60, -35.5556}, {-52, -35.5556}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(eXAC1_1.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-60, -44.9444}, {-54, -44.9444}, {-54, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end EXAC1;

          model EXST1 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -56}, {-40, -36}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.EXST1 eXST1_1(V_IMAX = 10, V_IMIN = -10, T_R = 0.02, T_B = 1, K_A = 80, T_A = 0.05, V_RMAX = 8, V_RMIN = -3, K_C = 0.2, K_F = 0.1, T_F = 1, T_C = 0.1) annotation(
              Placement(transformation(extent = {{-58, -58}, {-100, -28}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eXST1_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-101.05, -41.3333}, {-110, -41.3333}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(eXST1_1.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-58, -41.3333}, {-50, -41.3333}, {-50, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(const.y, eXST1_1.VOEL) annotation(
              Line(points = {{-41, -46}, {-71.65, -46}, {-71.65, -58}}, color = {0, 0, 127}));
            connect(eXST1_1.VOTHSG, eXST1_1.VOEL) annotation(
              Line(points = {{-58, -33.8333}, {-50, -33.8333}, {-50, -46}, {-71.65, -46}, {-71.65, -58}}, color = {0, 0, 127}));
            connect(eXST1_1.VUEL, eXST1_1.VOEL) annotation(
              Line(points = {{-65.35, -58}, {-50, -58}, {-50, -46}, {-71.65, -46}, {-71.65, -58}}, color = {0, 0, 127}));
            connect(eXST1_1.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-58, -47.1667}, {-54, -47.1667}, {-54, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(eXST1_1.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-58, -52.1667}, {-58, -60}, {-48, -60}, {-48, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end EXST1;

          model ESST1A "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -56}, {-40, -36}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(V_IMAX = 0.3, V_IMIN = -0.3, T_C = 2, T_B = 10, T_C1 = 0.08, T_B1 = 0.083, K_A = 300, V_AMAX = 7, V_AMIN = -7, V_RMAX = 5.2, V_RMIN = -5.2, K_C = 0.38, K_F = 1, T_F = 1, K_LR = 1, I_LR = 0, T_A = 0.1, T_R = 0.1) annotation(
              Placement(transformation(extent = {{-58, -60}, {-86, -34}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-20, -90}, {-40, -70}})));
            Modelica.Blocks.Sources.Constant const2(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-18, -120}, {-38, -100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(const1.y, eSST1A.VUEL2) annotation(
              Line(points = {{-41, -80}, {-71.307, -80}, {-71.307, -59.9928}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(
              Line(points = {{-75.4895, -59.9964}, {-75.4895, -80}, {-71.307, -80}, {-71.307, -59.9928}}, color = {0, 0, 127}));
            connect(const2.y, eSST1A.VOEL) annotation(
              Line(points = {{-39, -110}, {-67.1, -110}, {-67.1, -60}}, color = {0, 0, 127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-86.7, -45.5556}, {-112, -45.5556}, {-112, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eSST1A.ECOMP) annotation(
              Line(points = {{-58, -6}, {-52, -6}, {-52, -45.5556}, {-58, -45.5556}}, color = {0, 0, 127}));
            connect(eSST1A.VT, eSST1A.ECOMP) annotation(
              Line(points = {{-58.0175, -41.9625}, {-52, -41.9625}, {-52, -45.5556}, {-58, -45.5556}}, color = {0, 0, 127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-58, -54.9444}, {-50, -54.9444}, {-50, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-58, -50.6111}, {-48, -50.6111}, {-48, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(eSST1A.VOTHSG2, const.y) annotation(
              Line(points = {{-58, -36.1667}, {-52, -36.1667}, {-52, -36}, {-44, -36}, {-44, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eSST1A.VOTHSG, const.y) annotation(
              Line(points = {{-58, -39.0556}, {-56, -39.0556}, {-56, -36}, {-52, -36}, {-44, -36}, {-44, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL, const.y) annotation(
              Line(points = {{-62.9, -60}, {-62, -60}, {-62, -64}, {-44, -64}, {-44, -46}, {-41, -46}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end ESST1A;

          model IEEEX1 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -52}, {-40, -32}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.IEEEX1 iEEEX1_1(T_R = 0.04, K_A = 75, T_A = 0.05, T_B = 1, T_C = 1, V_RMAX = 3.9, V_RMIN = -3.9, T_E = 0.5, K_F = 0.07, T_F1 = 1, E_1 = 2.47, S_EE_1 = 0.035, E_2 = 4.5, S_EE_2 = 0.47, K_E = 0) annotation(
              Placement(transformation(extent = {{-68, -60}, {-92, -38}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(iEEEX1_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-92.6, -47.7778}, {-102, -47.7778}, {-102, -48}, {-110, -48}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(iEEEX1_1.VOTHSG, const.y) annotation(
              Line(points = {{-68, -42.2778}, {-48.1116, -42.2778}, {-48.1116, -42}, {-41, -42}}, color = {0, 0, 127}));
            connect(iEEEX1_1.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-68, -55.7222}, {-54, -55.7222}, {-54, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(iEEEX1_1.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-68, -47.7778}, {-52, -47.7778}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(iEEEX1_1.VOEL, const.y) annotation(
              Line(points = {{-75.8, -60}, {-48, -60}, {-48, -42}, {-41, -42}}, color = {0, 0, 127}));
            connect(iEEEX1_1.VUEL, const.y) annotation(
              Line(points = {{-72.2, -60}, {-48, -60}, {-48, -42}, {-41, -42}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, iEEEX1_1.XADIFD) annotation(
              Line(points = {{-58.4, -18}, {-56, -18}, {-56, -66}, {-85.4, -66}, {-85.4, -59.7556}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end IEEEX1;

          model ESAC1A "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-28, -58}, {-38, -48}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-28, -80}, {-38, -70}})));
            Modelica.Blocks.Sources.Constant const2(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-28, -100}, {-38, -90}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESAC1A eSAC1A(T_R = 0.04, T_B = 2, T_C = 10, K_A = 400, T_A = 0.02, V_AMAX = 9, V_AMIN = -5.34, T_E = 0.8, K_F = 0.03, T_F = 1, K_C = 0.2, K_D = 0.48, K_E = 1, E_1 = 5.25, E_2 = 7, S_EE_1 = 0.03, S_EE_2 = 0.1, V_RMAX = 3, V_RMIN = -3) annotation(
              Placement(transformation(extent = {{-52, -58}, {-106, -38}})));
            inner OpenIPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eSAC1A.VOTHSG, const.y) annotation(
              Line(points = {{-52, -41.8889}, {-52, -53}, {-38.5, -53}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eSAC1A.ECOMP) annotation(
              Line(points = {{-58, -6}, {-32, -6}, {-32, -46.8889}, {-52, -46.8889}}, color = {0, 0, 127}));
            connect(eSAC1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-52, -54.1111}, {-52, -62}, {-46, -62}, {-46, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(gENROE.XADIFD, eSAC1A.XADIFD) annotation(
              Line(points = {{-58.4, -18}, {-44, -18}, {-44, -64}, {-52, -64}, {-52, -50.7778}}, color = {0, 0, 127}));
            connect(eSAC1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-107.35, -46.8889}, {-110, -46.8889}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(const1.y, eSAC1A.VUEL) annotation(
              Line(points = {{-38.5, -75}, {-61.45, -75}, {-61.45, -58}}, color = {0, 0, 127}));
            connect(const2.y, eSAC1A.VOEL) annotation(
              Line(points = {{-38.5, -95}, {-38.5, -95}, {-69.55, -95}, {-69.55, -58}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end ESAC1A;

          model ESDC1A "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-28, -46}, {-38, -36}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-28, -60}, {-38, -50}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESDC1A eSDC1A(T_R = 0.04, T_F1 = 1, E_1 = 2.47, S_EE_1 = 0.035, E_2 = 4.5, S_EE_2 = 0.47, K_A = 75, T_A = 0.05, T_B = 1, T_C = 1, V_RMIN = -3.9, K_E = 0, T_E = 0.5, K_F = 0.07, V_RMAX = 0) annotation(
              Placement(transformation(extent = {{-60, -50}, {-100, -36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eSDC1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-101, -42.2222}, {-106, -42.2222}, {-106, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(eSDC1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-60, -47.2778}, {-60, -58}, {-48, -58}, {-48, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eSDC1A.ECOMP) annotation(
              Line(points = {{-58, -6}, {-54, -6}, {-54, -38}, {-58, -38}, {-58, -42.2222}, {-60, -42.2222}}, color = {0, 0, 127}));
            connect(eSDC1A.VOTHSG, const.y) annotation(
              Line(points = {{-60, -38.7222}, {-49.5556, -38.7222}, {-49.5556, -41}, {-38.5, -41}}, color = {0, 0, 127}));
            connect(eSDC1A.VOEL, const.y) annotation(
              Line(points = {{-73, -50}, {-42, -50}, {-42, -41}, {-38.5, -41}}, color = {0, 0, 127}));
            connect(eSDC1A.VUEL, const1.y) annotation(
              Line(points = {{-67, -50}, {-54, -50}, {-54, -55}, {-38.5, -55}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, eSDC1A.XADIFD) annotation(
              Line(points = {{-58.4, -18}, {-56, -18}, {-56, -62}, {-89, -62}, {-89, -49.8444}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end ESDC1A;

          model ESDC2A "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-104, -20}, {-64, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-32, -46}, {-42, -36}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-32, -60}, {-42, -50}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESDC2A eSDC2A(T_R = 0.04, T_F1 = 1, E_1 = 2.47, S_EE_1 = 0.035, E_2 = 4.5, S_EE_2 = 0.47, K_A = 75, T_A = 0.05, T_B = 1, T_C = 1, V_RMIN = -3.9, T_E = 0.5, K_F = 0.07, V_RMAX = 0, K_E = 0) annotation(
              Placement(transformation(extent = {{-62, -50}, {-104, -32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-108, 10}, {-114, 10}, {-114, 26}, {-52, 26}, {-52, 10}, {-62, 10}}, color = {0, 0, 127}));
            connect(eSDC2A.EFD, gENROE.EFD) annotation(
              Line(points = {{-105.05, -40}, {-112, -40}, {-112, -10}, {-108, -10}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eSDC2A.ECOMP) annotation(
              Line(points = {{-62, -6}, {-56, -6}, {-56, -40}, {-62, -40}}, color = {0, 0, 127}));
            connect(eSDC2A.VOTHSG, const.y) annotation(
              Line(points = {{-62, -35.5}, {-46, -35.5}, {-46, -41}, {-42.5, -41}}, color = {0, 0, 127}));
            connect(eSDC2A.VT, eSDC2A.ECOMP) annotation(
              Line(points = {{-62, -43.5}, {-62, -56}, {-56, -56}, {-56, -40}, {-62, -40}}, color = {0, 0, 127}));
            connect(eSDC2A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-62, -46.5}, {-62, -54}, {-58, -54}, {-58, -10}, {-62, -10}}, color = {0, 0, 127}));
            connect(eSDC2A.VOEL, const.y) annotation(
              Line(points = {{-75.65, -50}, {-46, -50}, {-46, -41}, {-42.5, -41}}, color = {0, 0, 127}));
            connect(const1.y, eSDC2A.VUEL) annotation(
              Line(points = {{-42.5, -55}, {-50, -55}, {-50, -50}, {-69.35, -50}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-64, 0}, {-64, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, eSDC2A.XADIFD) annotation(
              Line(points = {{-62.4, -18}, {-54, -18}, {-54, -60}, {-92.45, -60}, {-92.45, -49.8}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end ESDC2A;

          model IEEET2 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-108, -20}, {-68, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-28, -50}, {-48, -30}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.IEEET2 iEEET2_1(T_R = 0.02, K_A = 200, T_A = 0.001, T_E = 0.55, K_F = 0.06, T_F1 = 0.3, T_F2 = 0.6, E_1 = 2.85, S_EE_1 = 0.3, E_2 = 3.8, S_EE_2 = 0.6, V_RMAX = 2, V_RMIN = -2, K_E = 0.1) annotation(
              Placement(transformation(extent = {{-74, -58}, {-106, -32}})));
            inner OpenIPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-112, 10}, {-118, 10}, {-118, 26}, {-56, 26}, {-56, 10}, {-66, 10}}, color = {0, 0, 127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-106.8, -43.5556}, {-118, -43.5556}, {-118, -10}, {-112, -10}}, color = {0, 0, 127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-74, -43.5556}, {-58, -43.5556}, {-58, -6}, {-66, -6}}, color = {0, 0, 127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-74, -52.9444}, {-56, -52.9444}, {-56, -10}, {-66, -10}}, color = {0, 0, 127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation(
              Line(points = {{-74, -37.0556}, {-55.3333, -37.0556}, {-55.3333, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(iEEET2_1.VOEL, const.y) annotation(
              Line(points = {{-84.4, -58}, {-50, -58}, {-50, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(iEEET2_1.VUEL, const.y) annotation(
              Line(points = {{-79.6, -58}, {-50, -58}, {-50, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-68, 0}, {-68, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, iEEET2_1.XADIFD) annotation(
              Line(points = {{-66.4, -18}, {-62, -18}, {-62, -64}, {-97.2, -64}, {-97.2, -57.7111}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end IEEET2;

          model ST5B "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(T_R = 0, T_C1 = 0.8, T_B1 = 6, T_C2 = 0.08, T_B2 = 0.01, T_UC1 = 2, T_UB1 = 10, T_UC2 = 0.1, T_UB2 = 0.05, T_OC1 = 0.1, T_OB1 = 2, T_OC2 = 0.08, T_OB2 = 0.08, K_C = 0.004, T_1 = 0.001, K_R = 200, V_RMAX = 5, V_RMIN = -4) annotation(
              Placement(transformation(extent = {{-64, -76}, {-124, -44}})));
            Modelica.Blocks.Sources.Constant PSS_off(k = 0) annotation(
              Placement(transformation(extent = {{-140, -102}, {-128, -90}})));
            Modelica.Blocks.Sources.Constant VOEL(k = 100) annotation(
              Placement(transformation(extent = {{-140, -122}, {-128, -110}})));
            Modelica.Blocks.Sources.Constant VUEL(k = -100) annotation(
              Placement(transformation(extent = {{-140, -142}, {-128, -130}})));
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-112, -20}, {-72, 20}})));
          equation
            connect(PSS_off.y, sT5B.VOTHSG) annotation(
              Line(points = {{-127.4, -96}, {-64, -96}, {-64, -50.2222}}, color = {0, 0, 127}));
            connect(VOEL.y, sT5B.VOEL) annotation(
              Line(points = {{-127.4, -116}, {-83.5, -116}, {-83.5, -76}}, color = {0, 0, 127}));
            connect(VUEL.y, sT5B.VUEL) annotation(
              Line(points = {{-127.4, -136}, {-74.5, -136}, {-74.5, -76}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, sT5B.ECOMP) annotation(
              Line(points = {{-70, -6}, {-50, -6}, {-50, -58.2222}, {-64, -58.2222}}, color = {0, 0, 127}));
            connect(sT5B.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-64, -63.5556}, {-60, -63.5556}, {-60, -18}, {-70.4, -18}}, color = {0, 0, 127}));
            connect(sT5B.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-64, -69.7778}, {-56, -69.7778}, {-56, -10}, {-70, -10}}, color = {0, 0, 127}));
            connect(sT5B.EFD, gENROE.EFD) annotation(
              Line(points = {{-125.5, -58.2222}, {-128, -58.2222}, {-128, -10}, {-116, -10}}, color = {0, 0, 127}));
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-116, 10}, {-128, 10}, {-128, 30}, {-60, 30}, {-60, 10}, {-70, 10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-72, 0}, {-72, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end ST5B;

          model IEEET1 "SMIB system with one load and GENROE model"
            import iPSL = OpenIPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-108, -20}, {-68, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-28, -50}, {-48, -30}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEET1 iEEET2_1(T_R = 0.02, K_A = 200, T_A = 0.001, T_E = 0.55, K_F = 0.06, E_1 = 2.85, S_EE_1 = 0.3, E_2 = 3.8, S_EE_2 = 0.6, V_RMAX = 2, V_RMIN = -2, K_E = 0.1) annotation(
              Placement(transformation(extent = {{-74, -58}, {-106, -32}})));
            inner iPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-112, 10}, {-118, 10}, {-118, 26}, {-56, 26}, {-56, 10}, {-66, 10}}, color = {0, 0, 127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation(
              Line(points = {{-106.8, -43.5556}, {-118, -43.5556}, {-118, -10}, {-112, -10}}, color = {0, 0, 127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-74, -43.5556}, {-58, -43.5556}, {-58, -6}, {-66, -6}}, color = {0, 0, 127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-74, -52.9444}, {-56, -52.9444}, {-56, -10}, {-66, -10}}, color = {0, 0, 127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation(
              Line(points = {{-74, -37.0556}, {-55.3333, -37.0556}, {-55.3333, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(iEEET2_1.VOEL, const.y) annotation(
              Line(points = {{-84.4, -58}, {-50, -58}, {-50, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(iEEET2_1.VUEL, const.y) annotation(
              Line(points = {{-79.6, -58}, {-50, -58}, {-50, -40}, {-49, -40}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-68, 0}, {-68, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, iEEET2_1.XADIFD) annotation(
              Line(points = {{-66.4, -18}, {-62, -18}, {-62, -66}, {-97.2, -66}, {-97.2, -57.7111}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end IEEET1;

          model EXNI "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -56}, {-40, -36}})));
            Electrical.Controls.PSSE.ES.EXNI eXNI annotation(
              Placement(transformation(extent = {{-64, -54}, {-94, -26}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(eXNI.VOTHSG, const.y) annotation(
              Line(points = {{-64, -31.4444}, {-60, -31.4444}, {-60, -32}, {-41, -32}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXNI.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-64, -38.4444}, {-60, -38.4444}, {-60, -38}, {-52, -38}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(eXNI.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-64, -43.8889}, {-60, -43.8889}, {-60, -44}, {-60, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(eXNI.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-64, -48.5556}, {-60, -48.5556}, {-60, -48}, {-56, -48}, {-56, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(eXNI.VUEL, const.y) annotation(
              Line(points = {{-69.25, -54}, {-70, -54}, {-70, -60}, {-46, -60}, {-46, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXNI.VOEL, const.y) annotation(
              Line(points = {{-73.75, -54}, {-74, -54}, {-74, -60}, {-46, -60}, {-46, -46}, {-41, -46}}, color = {0, 0, 127}));
            connect(eXNI.EFD, gENROE.EFD) annotation(
              Line(points = {{-94.75, -38.4444}, {-110, -38.4444}, {-110, -10}, {-104, -10}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end EXNI;
        end ES;

        package TG
          extends Modelica.Icons.ExamplesPackage;

          model IEESGO "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, angle_0 = 4.05, Tpd0 = 6.7000, Tppd0 = 0.028, Tppq0 = 0.0358, H = 4.4100, D = 0, Xd = 1.2200, Xq = 0.76000, Xpd = 0.29700, S10 = 0.18600, S12 = 0.802, M_b = 100000000, P_0 = 39999950, Q_0 = 5416571, v_0 = 1) annotation(
              Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(T_B = 10, K = 100, T_E = 0.05, E_MIN = 0, E_MAX = 5, r_cr_fd = 0, C_SWITCH = false, T_AT_B = 0.1) annotation(
              Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-80, -34})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-50, -34})));
            OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO iEESGO(T_1 = 0.01, T_2 = 0.0, T_3 = 0.15, T_4 = 0.3, T_5 = 8.0, T_6 = 0.4, K_2 = 0.7, K_3 = 0.43, P_MAX = 1.0, P_MIN = 0.0, K_1 = 0.1) annotation(
              Placement(transformation(extent = {{-64, 24}, {-96, 38}})));
          equation
            connect(SCRX.VUEL, const.y) annotation(
              Line(points = {{-68.3, -18}, {-53.67, -18}, {-53.67, -34}, {-52.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOEL, const.y) annotation(
              Line(points = {{-73.7, -18}, {-53.67, -18}, {-53.67, -34}, {-52.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation(
              Line(points = {{-62, -43.7778}, {-53.67, -43.7778}, {-53.67, -34}, {-52.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation(
              Line(points = {{-69, -5}, {-69, -24.2222}, {-62, -24.2222}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.EFD, generator.EFD) annotation(
              Line(points = {{-98.9, -35.7778}, {-104, -35.7778}, {-104, -5}, {-92, -5}}, color = {0, 0, 127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation(
              Line(points = {{-69, -3}, {-44, -3}, {-44, -35.7778}, {-62, -35.7778}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation(
              Line(points = {{-69.2, -9}, {-52, -9}, {-52, -29.5556}, {-62, -29.5556}}, color = {0, 0, 127}));
            connect(iEESGO.SPEED, generator.SPEED) annotation(
              Line(points = {{-64.8, 35}, {-62, 35}, {-62, 7}, {-69, 7}}, color = {0, 0, 127}));
            connect(iEESGO.PMECH, generator.PMECH) annotation(
              Line(points = {{-97, 32}, {-104, 32}, {-104, 5}, {-92, 5}}, color = {0, 0, 127}));
            connect(iEESGO.PMECH0, generator.PMECH0) annotation(
              Line(points = {{-64.8, 28}, {-62, 28}, {-62, 5}, {-69, 5}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-70, 0}, {-70, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})),
              Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})),
              experiment(StopTime = 10));
          end IEESGO;

          model HYGOV "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, angle_0 = 4.05, Tpd0 = 6.7000, Tppd0 = 0.028, Tppq0 = 0.0358, H = 4.4100, D = 0, Xd = 1.2200, Xq = 0.76000, Xpd = 0.29700, S10 = 0.18600, S12 = 0.802, M_b = 100000000, P_0 = 39999950, Q_0 = 5416571, v_0 = 1) annotation(
              Placement(transformation(extent = {{-96, -10}, {-76, 10}})));
            OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM = 0.02, G_MAX = 0.415, R = 0.05, r = 0.3, T_r = 5, T_f = 0.05, T_g = 0.5, G_MIN = 0, T_w = 1.25, A_t = 1.2, D_turb = 0.2, q_NL = 0.08) annotation(
              Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-81, 38})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(T_B = 10, K = 100, T_E = 0.05, E_MIN = 0, E_MAX = 5, r_cr_fd = 0, C_SWITCH = false, T_AT_B = 0.1) annotation(
              Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-86, -34})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-56, -34})));
          equation
            connect(SCRX.VUEL, const.y) annotation(
              Line(points = {{-74.3, -18}, {-59.67, -18}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOEL, const.y) annotation(
              Line(points = {{-79.7, -18}, {-59.67, -18}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation(
              Line(points = {{-68, -43.7778}, {-59.67, -43.7778}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation(
              Line(points = {{-75, -5}, {-75, -24.2222}, {-68, -24.2222}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation(
              Line(points = {{-75, 5}, {-52, 5}, {-52, 45}, {-62.475, 45}}, color = {0, 0, 127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation(
              Line(points = {{-75, 7}, {-58, 7}, {-58, 31}, {-62.475, 31}}, color = {0, 0, 127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation(
              Line(points = {{-100.95, 38}, {-110, 38}, {-110, 5}, {-98, 5}}, color = {0, 0, 127}));
            connect(SCRX.EFD, generator.EFD) annotation(
              Line(points = {{-104.9, -35.7778}, {-110, -35.7778}, {-110, -5}, {-98, -5}}, color = {0, 0, 127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation(
              Line(points = {{-75, -3}, {-50, -3}, {-50, -35.7778}, {-68, -35.7778}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation(
              Line(points = {{-75.2, -9}, {-58, -9}, {-58, -29.5556}, {-68, -29.5556}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-76, 0}, {-76, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})),
              Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})),
              experiment(StopTime = 10));
          end HYGOV;

          model GGOV "three phase to ground fault test of GGOV"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROU generator(Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, Tpd0 = 5, Tppd0 = 0.50000E-01, Tppq0 = 0.1, H = 4.0000, D = 0, Xd = 1.41, Xq = 1.3500, Xpd = 0.3, S10 = 0.1, S12 = 0.5, Xpq = 0.6, Tpq0 = 0.7, angle_0 = 4.05, M_b = 100000000, P_0 = 39999950, Q_0 = 5416571, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -16}, {-60, 18}})));
            OpenIPSL.Electrical.Controls.PSSE.TG.GGOV1.GGOV1 gGOV1pele(R = 0.04, T_pelec = 1, maxerr = 0.05, minerr = -0.05, Kpgov = 10, Kigov = 2, Kdgov = 0, Tdgov = 1, Vmax = 1, Vmin = 0.15, Tact = 0.5, Kturb = 1.5, Wfnl = 0.2, Tb = 0.1, Tc = 0, Teng = 0, Tfload = 3, Kpload = 2, Kiload = 0.67, Ldref = 1, Dm = 0, Ropen = 0.1, Rclose = -0.1, Kimw = 0, Aset = 0.1, Ka = 10, Ta = 0.1, Trate = 0, db = 0, Tsa = 4, Tsb = 5, Rup = 99, Rdown = -99, DELT = 0.005, Flag = 0) annotation(
              Placement(transformation(extent = {{-20, -18}, {20, 18}}, rotation = 180, origin = {-68, 40})));
          equation
            connect(gGOV1pele.PELEC, generator.PELEC) annotation(
              Line(points = {{-47.3793, 46.9652}, {-34, 46.9652}, {-34, 6.1}, {-58, 6.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, generator.EFD) annotation(
              Line(points = {{-58, -7.5}, {-52, -7.5}, {-52, -30}, {-102, -30}, {-102, -7.5}, {-104, -7.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gGOV1pele.PMECH, generator.PMECH) annotation(
              Line(points = {{-88.6897, 39.2174}, {-106, 39.2174}, {-106, 9.5}, {-104, 9.5}}, color = {0, 0, 127}));
            connect(generator.SPEED, gGOV1pele.SPEED) annotation(
              Line(points = {{-58, 12.9}, {-40, 12.9}, {-40, 29.8261}, {-47.4483, 29.8261}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-60, 1}, {-50, 1}, {-50, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end GGOV;

          model TGOV1 "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            OpenIPSL.Electrical.Controls.PSSE.TG.TGOV1 tGOV1_1(R = 0.04, D_t = 0, T_1 = 0.4, T_2 = 2, T_3 = 6, V_MAX = 0.86, V_MIN = 0.3) annotation(
              Placement(transformation(extent = {{-72, 32}, {-88, 44}})));
          equation
            connect(gENROE.EFD, gENROE.EFD0) annotation(
              Line(points = {{-104, -10}, {-110, -10}, {-110, -30}, {-48, -30}, {-48, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(tGOV1_1.SPEED, gENROE.SPEED) annotation(
              Line(points = {{-73, 41}, {-52, 41}, {-52, 14}, {-58, 14}}, color = {0, 0, 127}));
            connect(tGOV1_1.PMECH0, gENROE.PMECH0) annotation(
              Line(points = {{-73, 35}, {-48, 35}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(tGOV1_1.PMECH, gENROE.PMECH) annotation(
              Line(points = {{-89, 38}, {-110, 38}, {-110, 10}, {-104, 10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end TGOV1;
        end TG;

        package PSS
          extends Modelica.Icons.ExamplesPackage;

          model STAB3 "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, angle_0 = 4.05, Tpd0 = 6.7000, Tppd0 = 0.28000E-01, Tppq0 = 0.35000E-01, H = 4.4100, D = 0, Xd = 1.2200, Xq = 0.76000, Xpd = 0.29700, S10 = 0.18600, S12 = 0.802, M_b = 100000000, P_0 = 39999950, Q_0 = 5416571, v_0 = 1) annotation(
              Placement(transformation(extent = {{-106, -12}, {-78, 14}})));
            OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM = 0.02, G_MAX = 0.415) annotation(
              Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-83, 30})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(T_AT_B = 0.01, T_B = 10, K = 100, T_E = 0.05, E_MIN = 0, E_MAX = 5, r_cr_fd = 0, C_SWITCH = false) annotation(
              Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-94, -36})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-68, -34})));
          equation
            connect(SCRX.VUEL, const.y) annotation(
              Line(points = {{-82.3, -20}, {-71.67, -20}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOEL, const.y) annotation(
              Line(points = {{-87.7, -20}, {-71.67, -20}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation(
              Line(points = {{-76.6, -5.5}, {-74, -5.5}, {-74, -26.2222}, {-76, -26.2222}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.XADIFD, SCRX.XADIFD) annotation(
              Line(points = {{-76.88, -10.7}, {-70, -10.7}, {-70, -31.5556}, {-76, -31.5556}}, color = {0, 0, 127}));
            connect(SCRX.ECOMP, generator.ETERM) annotation(
              Line(points = {{-76, -37.7778}, {-66, -37.7778}, {-66, -2.9}, {-76.6, -2.9}}, color = {0, 0, 127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation(
              Line(points = {{-76.6, 10.1}, {-58, 10.1}, {-58, 23}, {-64.475, 23}}, color = {0, 0, 127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation(
              Line(points = {{-76.6, 7.5}, {-64, 7.5}, {-64, 10}, {-48, 10}, {-48, 37}, {-64.475, 37}}, color = {0, 0, 127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation(
              Line(points = {{-102.95, 30}, {-112, 30}, {-112, 7.5}, {-108.8, 7.5}}, color = {0, 0, 127}));
            connect(generator.EFD, SCRX.EFD) annotation(
              Line(points = {{-108.8, -5.5}, {-116, -5.5}, {-116, -37.7778}, {-112.9, -37.7778}}, color = {0, 0, 127}));
            connect(SCRX.VOTHSG, const.y) annotation(
              Line(points = {{-76, -45.7778}, {-74, -45.7778}, {-74, -36}, {-71.67, -36}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-78, 1}, {-58.3, 1}, {-58.3, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})),
              Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})),
              experiment(StopTime = 10));
          end STAB3;

          model STABNI "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, angle_0 = 4.05, Tpd0 = 6.7000, Tppd0 = 0.28000E-01, Tppq0 = 0.35000E-01, H = 4.4100, D = 0, Xd = 1.2200, Xq = 0.76000, Xpd = 0.29700, S10 = 0.18600, S12 = 0.802, M_b = 100000000, P_0 = 39999950, Q_0 = 5416571, v_0 = 1) annotation(
              Placement(transformation(extent = {{-98, -14}, {-70, 12}})));
            OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM = 0.02, G_MAX = 0.415) annotation(
              Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-75, 28})));
            OpenIPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(T_AT_B = 0.01, T_B = 10, K = 100, T_E = 0.05, E_MIN = 0, E_MAX = 5, r_cr_fd = 0, C_SWITCH = false) annotation(
              Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-86, -38})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-60, -36})));
          equation
            connect(SCRX.VUEL, const.y) annotation(
              Line(points = {{-74.3, -22}, {-63.67, -22}, {-63.67, -36}, {-62.2, -36}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SCRX.VOEL, const.y) annotation(
              Line(points = {{-79.7, -22}, {-63.67, -22}, {-63.67, -36}, {-62.2, -36}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation(
              Line(points = {{-68.6, -7.5}, {-66, -7.5}, {-66, -28.2222}, {-68, -28.2222}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation(
              Line(points = {{-68.6, 5.5}, {-58, 5.5}, {-58, 8}, {-48, 8}, {-48, 35}, {-56.475, 35}}, color = {0, 0, 127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation(
              Line(points = {{-68.6, 8.1}, {-56, 8.1}, {-52, 8.1}, {-52, 22}, {-52, 21}, {-56.475, 21}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation(
              Line(points = {{-68.88, -12.7}, {-62, -12.7}, {-62, -33.5556}, {-68, -33.5556}}, color = {0, 0, 127}));
            connect(SCRX.VOTHSG, const.y) annotation(
              Line(points = {{-68, -47.7778}, {-64, -47.7778}, {-64, -38}, {-64, -37.2}, {-64, -36}, {-62.2, -36}}, color = {0, 0, 127}));
            connect(generator.PMECH, HYGOV.PMECH0) annotation(
              Line(points = {{-100.8, 5.5}, {-110, 5.5}, {-110, 14}, {-48, 14}, {-48, 35}, {-56.475, 35}}, color = {0, 0, 127}));
            connect(SCRX.EFD, generator.EFD) annotation(
              Line(points = {{-104.9, -39.7778}, {-110, -39.7778}, {-110, -7.5}, {-100.8, -7.5}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation(
              Line(points = {{-70, -1}, {-53.3, -1}, {-53.3, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(SCRX.ECOMP, generator.ETERM) annotation(
              Line(points = {{-68, -39.7778}, {-66, -39.7778}, {-66, -4.9}, {-68.6, -4.9}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})),
              Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})),
              experiment(StopTime = 10));
          end STABNI;

          model PSS2A "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -86}, {-40, -66}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(V_IMAX = 0.3, V_IMIN = -0.3, T_C = 2, T_B = 10, T_C1 = 0.08, T_B1 = 0.083, K_A = 300, V_AMAX = 7, V_AMIN = -7, V_RMAX = 5.2, V_RMIN = -5.2, K_C = 0.38, K_F = 1, T_F = 1, K_LR = 1, I_LR = 0, T_A = 0.1, T_R = 0.1) annotation(
              Placement(transformation(extent = {{-56, -90}, {-108, -60}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-20, -120}, {-40, -100}})));
            Modelica.Blocks.Sources.Constant const2(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-18, -150}, {-38, -130}})));
            OpenIPSL.Electrical.Controls.PSSE.PSS.PSS2A pSS2A(T_w2 = 5, T_6 = 0, T_w3 = 5, T_w4 = 5, T_7 = 5, K_S2 = 0.758, K_S3 = 1, T_8 = 0.12, T_9 = 0.1, K_S1 = 2, T_1 = 0.47, T_2 = 0.07, T_3 = 0.47, T_4 = 0.07, V_STMAX = 0.1, V_STMIN = -0.1, M = 5, N = 1, T_w1 = 0) annotation(
              Placement(transformation(extent = {{-156, -40}, {-118, -32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-56, -73.3333}, {-52, -73.3333}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(const1.y, eSST1A.VUEL2) annotation(
              Line(points = {{-41, -110}, {-80.713, -110}, {-80.713, -89.9917}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL, const.y) annotation(
              Line(points = {{-65.1, -90}, {-65.1, -94}, {-46, -94}, {-46, -76}, {-41, -76}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(
              Line(points = {{-88.4805, -89.9958}, {-88.4805, -110}, {-80.713, -110}, {-80.713, -89.9917}}, color = {0, 0, 127}));
            connect(const2.y, eSST1A.VOEL) annotation(
              Line(points = {{-39, -140}, {-72.9, -140}, {-72.9, -90}}, color = {0, 0, 127}));
            connect(pSS2A.V_S2, gENROE.PELEC) annotation(
              Line(points = {{-156, -38}, {-158, -38}, {-158, -48}, {-46, -48}, {-46, 6}, {-58, 6}}, color = {0, 0, 127}));
            connect(pSS2A.V_S1, gENROE.SPEED) annotation(
              Line(points = {{-156, -34}, {-158, -34}, {-158, 30}, {-44, 30}, {-44, 14}, {-58, 14}}, color = {0, 0, 127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-109.3, -73.3333}, {-114, -73.3333}, {-114, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation(
              Line(points = {{-56.0325, -69.1875}, {-52, -69.1875}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-56, -84.1667}, {-50, -84.1667}, {-50, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-56, -79.1667}, {-48, -79.1667}, {-48, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(eSST1A.VOTHSG2, pSS2A.VOTHSG) annotation(
              Line(points = {{-56, -62.5}, {-44, -62.5}, {-44, -36}, {-117.4, -36}}, color = {0, 0, 127}));
            connect(eSST1A.VOTHSG, const.y) annotation(
              Line(points = {{-56, -65.8333}, {-46, -65.8333}, {-46, -76}, {-41, -76}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end PSS2A;

          model IEEEST "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-102, -20}, {-62, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-22, -86}, {-42, -66}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(V_IMAX = 0.3, V_IMIN = -0.3, T_C = 2, T_B = 10, T_C1 = 0.08, T_B1 = 0.083, K_A = 300, V_AMAX = 7, V_AMIN = -7, V_RMAX = 5.2, V_RMIN = -5.2, K_C = 0.38, K_F = 1, T_F = 1, K_LR = 1, I_LR = 0, T_A = 0.1, T_R = 0.1) annotation(
              Placement(transformation(extent = {{-58, -90}, {-110, -60}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-22, -120}, {-42, -100}})));
            Modelica.Blocks.Sources.Constant const2(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-20, -150}, {-40, -130}})));
            OpenIPSL.Electrical.Controls.PSSE.PSS.IEEEST iEEEST(A_1 = 48.7435, A_2 = 4.7488, A_3 = 0.0, A_4 = 0.0, A_5 = -85.7761, A_6 = 0.0459, T_1 = 0.7361, T_2 = 1.5868, T_3 = 0.0, T_4 = 0.02, T_5 = 13.8921, T_6 = 0.1057, K_S = 0.0099, L_SMAX = 0.1, L_SMIN = -0.1, V_CU = 0.0, V_CL = 0.0) annotation(
              Placement(transformation(extent = {{-96, -44}, {-68, -32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-106, 10}, {-112, 10}, {-112, 26}, {-50, 26}, {-50, 10}, {-60, 10}}, color = {0, 0, 127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-58, -73.3333}, {-54, -73.3333}, {-54, -6}, {-60, -6}}, color = {0, 0, 127}));
            connect(const1.y, eSST1A.VUEL2) annotation(
              Line(points = {{-43, -110}, {-82.713, -110}, {-82.713, -89.9917}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL, const.y) annotation(
              Line(points = {{-67.1, -90}, {-67.1, -94}, {-48, -94}, {-48, -76}, {-43, -76}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(
              Line(points = {{-90.4805, -89.9958}, {-90.4805, -110}, {-82.713, -110}, {-82.713, -89.9917}}, color = {0, 0, 127}));
            connect(const2.y, eSST1A.VOEL) annotation(
              Line(points = {{-41, -140}, {-74.9, -140}, {-74.9, -90}}, color = {0, 0, 127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-111.3, -73.3333}, {-116, -73.3333}, {-116, -10}, {-106, -10}}, color = {0, 0, 127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation(
              Line(points = {{-58.0325, -69.1875}, {-54, -69.1875}, {-54, -6}, {-60, -6}}, color = {0, 0, 127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-58, -84.1667}, {-52, -84.1667}, {-52, -10}, {-60, -10}}, color = {0, 0, 127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-58, -79.1667}, {-50, -79.1667}, {-50, -18}, {-60.4, -18}}, color = {0, 0, 127}));
            connect(iEEEST.V_CT, gENROE.ETERM) annotation(
              Line(points = {{-95.7667, -35}, {-102, -35}, {-102, -28}, {-54, -28}, {-54, -6}, {-60, -6}}, color = {0, 0, 127}));
            connect(iEEEST.V_S, gENROE.PELEC) annotation(
              Line(points = {{-95.7667, -41}, {-102, -41}, {-102, -52}, {-56, -52}, {-56, 6}, {-60, 6}}, color = {0, 0, 127}));
            connect(eSST1A.VOTHSG2, const.y) annotation(
              Line(points = {{-58, -62.5}, {-46, -62.5}, {-46, -76}, {-43, -76}}, color = {0, 0, 127}));
            connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation(
              Line(points = {{-66.8333, -38}, {-48, -38}, {-48, -65.8333}, {-58, -65.8333}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-62, 0}, {-62, 0}, {-40, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 10));
          end IEEEST;

          model PSS2B "SMIB system with one load and GENROE model"
            extends OpenIPSL.Examples.SMIBpartial;
            OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-100, -20}, {-60, 20}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{-20, -86}, {-40, -66}})));
            OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(V_IMAX = 0.3, V_IMIN = -0.3, T_C = 2, T_B = 10, T_C1 = 0.08, T_B1 = 0.083, K_A = 300, V_AMAX = 7, V_AMIN = -7, V_RMAX = 5.2, V_RMIN = -5.2, K_C = 0.38, K_F = 1, T_F = 1, K_LR = 1, I_LR = 0, T_A = 0.1, T_R = 0.1) annotation(
              Placement(transformation(extent = {{-56, -90}, {-108, -60}})));
            Modelica.Blocks.Sources.Constant const1(k = -Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-20, -120}, {-40, -100}})));
            Modelica.Blocks.Sources.Constant const2(k = Modelica.Constants.inf) annotation(
              Placement(transformation(extent = {{-18, -150}, {-38, -130}})));
            OpenIPSL.Electrical.Controls.PSSE.PSS.PSS2B pSS2B(T_w1 = 2, T_w2 = 2, T_6 = 0, T_w3 = 2, T_w4 = 0, T_7 = 2, K_S2 = 0.1564, K_S3 = 1, T_8 = 0, T_9 = 0, K_S1 = 10, T_1 = 0.25, T_2 = 0.03, T_3 = 0.15, T_4 = 0.015, T_10 = 0, T_11 = 0, V_S1MAX = 999, V_S1MIN = -999, V_S2MAX = 999, V_S2MIN = -999, V_STMAX = 0.1, V_STMIN = -0.1, M = 0, N = 0) annotation(
              Placement(transformation(extent = {{-156, -28}, {-120, -20}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-104, 10}, {-110, 10}, {-110, 26}, {-48, 26}, {-48, 10}, {-58, 10}}, color = {0, 0, 127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation(
              Line(points = {{-56, -73.3333}, {-52, -73.3333}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(const1.y, eSST1A.VUEL2) annotation(
              Line(points = {{-41, -110}, {-80.713, -110}, {-80.713, -89.9917}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL, const.y) annotation(
              Line(points = {{-65.1, -90}, {-65.1, -94}, {-46, -94}, {-46, -76}, {-41, -76}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(
              Line(points = {{-88.4805, -89.9958}, {-88.4805, -110}, {-80.713, -110}, {-80.713, -89.9917}}, color = {0, 0, 127}));
            connect(const2.y, eSST1A.VOEL) annotation(
              Line(points = {{-39, -140}, {-72.9, -140}, {-72.9, -90}}, color = {0, 0, 127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation(
              Line(points = {{-109.3, -73.3333}, {-114, -73.3333}, {-114, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation(
              Line(points = {{-56.0325, -69.1875}, {-52, -69.1875}, {-52, -6}, {-58, -6}}, color = {0, 0, 127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation(
              Line(points = {{-56, -84.1667}, {-50, -84.1667}, {-50, -10}, {-58, -10}}, color = {0, 0, 127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation(
              Line(points = {{-56, -79.1667}, {-48, -79.1667}, {-48, -18}, {-58.4, -18}}, color = {0, 0, 127}));
            connect(eSST1A.VOTHSG, const.y) annotation(
              Line(points = {{-56, -65.8333}, {-46, -65.8333}, {-46, -76}, {-41, -76}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-60, 0}, {-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.SPEED, pSS2B.V_S1) annotation(
              Line(points = {{-58, 14}, {-44, 14}, {-44, 30}, {-158, 30}, {-158, -22}, {-156, -22}}, color = {0, 0, 127}));
            connect(gENROE.PELEC, pSS2B.V_S2) annotation(
              Line(points = {{-58, 6}, {-46, 6}, {-46, -30}, {-158, -30}, {-158, -26}, {-156, -26}}, color = {0, 0, 127}));
            connect(pSS2B.VOTHSG, eSST1A.VOTHSG2) annotation(
              Line(points = {{-119.4, -24}, {-82, -24}, {-44, -24}, {-44, -62.5}, {-56, -62.5}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end PSS2B;
        end PSS;
      end PSSE;

      package PSAT
        extends Modelica.Icons.ExamplesPackage;

        package AVR
          extends Modelica.Icons.ExamplesPackage;

          model AVRTypeI_Test
            extends Modelica.Icons.Example;
            OpenIPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 370000000, v_0 = 1, V_b = 200000, Vn = 200000) annotation(
              Placement(transformation(extent = {{-86, -10}, {-50, 26}})));
            inner OpenIPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{58, 78}, {82, 98}})));
            Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.0005) annotation(
              Placement(transformation(origin = {0, 2}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLinewithOpening1(G = 0, R = 0.01, X = 0.1, opening = 1, B = 0.0005, t1 = 2, t2 = 2.15) annotation(
              Placement(transformation(origin = {40, 22}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine2(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {0, 16}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine3(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {42, -6}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine4(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {40, 40}, extent = {{-5.99999, -5.99998}, {5.99999, 6}})));
            Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(angle_0 = 0, P_0 = 8000000, Q_0 = 6000000, v_0 = 1) annotation(
              Placement(transformation(origin = {74, 32}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
            Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(angle_0 = 0, P_0 = 8000000, Q_0 = 6000000, v_0 = 1) annotation(
              Placement(transformation(origin = {74.034, -6.2889}, extent = {{-6.2889, -6.0335}, {6.2889, 6.0335}}, rotation = 90)));
            Electrical.Buses.Bus bus annotation(
              Placement(transformation(extent = {{-30, -2}, {-10, 18}})));
            Electrical.Buses.Bus bus1 annotation(
              Placement(transformation(extent = {{10, -2}, {30, 18}})));
            Electrical.Buses.Bus bus2 annotation(
              Placement(transformation(extent = {{50, 22}, {70, 42}})));
            Electrical.Buses.Bus bus3 annotation(
              Placement(transformation(extent = {{50, -16}, {70, 4}})));
            Electrical.Controls.PSAT.AVR.AVRTypeI aVRI annotation(
              Placement(transformation(extent = {{-72, 36}, {-92, 54}})));
            Modelica.Blocks.Sources.Ramp ramp(duration = 20, startTime = 1, height = -0.1) annotation(
              Placement(transformation(extent = {{6, -6}, {-6, 6}}, origin = {-34, 48})));
            Modelica.Blocks.Math.Add add annotation(
              Placement(transformation(extent = {{-50, 46}, {-60, 56}})));
          equation
            connect(pwLine2.p, pwLine1.p) annotation(
              Line(points = {{-5.4, 16}, {-14, 16}, {-14, 2}, {-5.4, 2}}, color = {0, 0, 255}));
            connect(pwLine2.n, pwLine1.n) annotation(
              Line(points = {{5.4, 16}, {14, 16}, {14, 2}, {5.4, 2}}, color = {0, 0, 255}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation(
              Line(points = {{34.6, 40}, {28, 40}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(pwLine4.n, pwLinewithOpening1.n) annotation(
              Line(points = {{45.4, 40}, {52, 40}, {52, 22}, {45.4, 22}}, color = {0, 0, 255}));
            connect(bus.p, pwLine1.p) annotation(
              Line(points = {{-20, 8}, {-14, 8}, {-14, 2}, {-5.4, 2}}, color = {0, 0, 255}));
            connect(bus1.p, pwLine1.n) annotation(
              Line(points = {{20, 8}, {14, 8}, {14, 2}, {5.4, 2}}, color = {0, 0, 255}));
            connect(bus1.p, pwLinewithOpening1.p) annotation(
              Line(points = {{20, 8}, {24, 8}, {24, 28}, {28, 28}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(pwLine3.p, pwLinewithOpening1.p) annotation(
              Line(points = {{36.6, -6}, {24, -6}, {24, 28}, {28, 28}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(bus2.p, pwLoadPQ1.p) annotation(
              Line(points = {{60, 32}, {68, 32}}, color = {0, 0, 255}));
            connect(bus2.p, pwLinewithOpening1.n) annotation(
              Line(points = {{60, 32}, {52, 32}, {52, 22}, {45.4, 22}}, color = {0, 0, 255}));
            connect(bus3.p, pwLoadPQ2.p) annotation(
              Line(points = {{60, -6}, {68.0005, -6}, {68.0005, -6.2889}}, color = {0, 0, 255}));
            connect(pwLine3.n, bus3.p) annotation(
              Line(points = {{47.4, -6}, {60, -6}}, color = {0, 0, 255}));
            connect(bus.p, order6Type2_Inputs_Outputs.p) annotation(
              Line(points = {{-20, 8}, {-50, 8}}, color = {0, 0, 255}));
            connect(aVRI.vf, order6Type2_Inputs_Outputs.vf) annotation(
              Line(points = {{-94, 45}, {-96, 45}, {-96, 17}, {-89.6, 17}}, color = {0, 0, 127}));
            connect(aVRI.v, order6Type2_Inputs_Outputs.v) annotation(
              Line(points = {{-70, 39.6}, {-44, 39.6}, {-44, 13.4}, {-48.2, 13.4}}, color = {0, 0, 127}));
            connect(aVRI.vf0, order6Type2_Inputs_Outputs.vf0) annotation(
              Line(points = {{-82, 34.2}, {-82, 27.8}, {-82.4, 27.8}}, color = {0, 0, 127}));
            connect(aVRI.vref0, add.u1) annotation(
              Line(points = {{-82, 55.8}, {-82, 62}, {-49, 62}, {-49, 54}}, color = {0, 0, 127}));
            connect(ramp.y, add.u2) annotation(
              Line(points = {{-40.6, 48}, {-43.25, 48}, {-49, 48}}, color = {0, 0, 127}));
            connect(add.y, aVRI.vref) annotation(
              Line(points = {{-60.5, 51}, {-65.25, 51}, {-65.25, 50.4}, {-70, 50.4}}, color = {0, 0, 127}));
            connect(order6Type2_Inputs_Outputs.pm, order6Type2_Inputs_Outputs.pm0) annotation(
              Line(points = {{-89.6, -1}, {-96, -1}, {-96, -16}, {-82.4, -16}, {-82.4, -11.8}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 60));
          end AVRTypeI_Test;

          model AVRTypeII_Test
            extends Modelica.Icons.Example;
            OpenIPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 370000000, v_0 = 1, V_b = 200000, Vn = 200000) annotation(
              Placement(transformation(extent = {{-86, -10}, {-50, 26}})));
            inner OpenIPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{58, 78}, {82, 98}})));
            Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.0005) annotation(
              Placement(transformation(origin = {0, 2}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLinewithOpening1(G = 0, R = 0.01, X = 0.1, opening = 1, B = 0.0005, t1 = 2, t2 = 2.15) annotation(
              Placement(transformation(origin = {40, 22}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine2(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {0, 16}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine3(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {42, -6}, extent = {{-6, -6}, {6, 6}})));
            Electrical.Branches.PwLine pwLine4(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
              Placement(transformation(origin = {40, 40}, extent = {{-5.99999, -5.99998}, {5.99999, 6}})));
            Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(angle_0 = 0, P_0 = 8000000, Q_0 = 6000000, v_0 = 1) annotation(
              Placement(transformation(origin = {74, 32}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
            Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(angle_0 = 0, P_0 = 8000000, Q_0 = 6000000, v_0 = 1) annotation(
              Placement(transformation(origin = {74.034, -6.2889}, extent = {{-6.2889, -6.0335}, {6.2889, 6.0335}}, rotation = 90)));
            Electrical.Buses.Bus bus annotation(
              Placement(transformation(extent = {{-30, -2}, {-10, 18}})));
            Electrical.Buses.Bus bus1 annotation(
              Placement(transformation(extent = {{10, -2}, {30, 18}})));
            Electrical.Buses.Bus bus2 annotation(
              Placement(transformation(extent = {{50, 22}, {70, 42}})));
            Electrical.Buses.Bus bus3 annotation(
              Placement(transformation(extent = {{50, -16}, {70, 4}})));
            Electrical.Controls.PSAT.AVR.AVRTypeII aVRI annotation(
              Placement(transformation(extent = {{-72, 36}, {-92, 54}})));
            Modelica.Blocks.Sources.Ramp ramp(duration = 20, startTime = 1, height = -0.1) annotation(
              Placement(transformation(extent = {{6, -6}, {-6, 6}}, origin = {-34, 48})));
            Modelica.Blocks.Math.Add add annotation(
              Placement(transformation(extent = {{-50, 46}, {-60, 56}})));
          equation
            connect(pwLine2.p, pwLine1.p) annotation(
              Line(points = {{-5.4, 16}, {-14, 16}, {-14, 2}, {-5.4, 2}}, color = {0, 0, 255}));
            connect(pwLine2.n, pwLine1.n) annotation(
              Line(points = {{5.4, 16}, {14, 16}, {14, 2}, {5.4, 2}}, color = {0, 0, 255}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation(
              Line(points = {{34.6, 40}, {28, 40}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(pwLine4.n, pwLinewithOpening1.n) annotation(
              Line(points = {{45.4, 40}, {52, 40}, {52, 22}, {45.4, 22}}, color = {0, 0, 255}));
            connect(bus.p, pwLine1.p) annotation(
              Line(points = {{-20, 8}, {-14, 8}, {-14, 2}, {-5.4, 2}}, color = {0, 0, 255}));
            connect(bus1.p, pwLine1.n) annotation(
              Line(points = {{20, 8}, {14, 8}, {14, 2}, {5.4, 2}}, color = {0, 0, 255}));
            connect(bus1.p, pwLinewithOpening1.p) annotation(
              Line(points = {{20, 8}, {24, 8}, {24, 28}, {28, 28}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(pwLine3.p, pwLinewithOpening1.p) annotation(
              Line(points = {{36.6, -6}, {24, -6}, {24, 28}, {28, 28}, {28, 22}, {34.6, 22}}, color = {0, 0, 255}));
            connect(bus2.p, pwLoadPQ1.p) annotation(
              Line(points = {{60, 32}, {68, 32}}, color = {0, 0, 255}));
            connect(bus2.p, pwLinewithOpening1.n) annotation(
              Line(points = {{60, 32}, {52, 32}, {52, 22}, {45.4, 22}}, color = {0, 0, 255}));
            connect(bus3.p, pwLoadPQ2.p) annotation(
              Line(points = {{60, -6}, {68.0005, -6}, {68.0005, -6.2889}}, color = {0, 0, 255}));
            connect(pwLine3.n, bus3.p) annotation(
              Line(points = {{47.4, -6}, {60, -6}}, color = {0, 0, 255}));
            connect(bus.p, order6Type2_Inputs_Outputs.p) annotation(
              Line(points = {{-20, 8}, {-50, 8}}, color = {0, 0, 255}));
            connect(aVRI.vf, order6Type2_Inputs_Outputs.vf) annotation(
              Line(points = {{-94, 45}, {-96, 45}, {-96, 17}, {-89.6, 17}}, color = {0, 0, 127}));
            connect(aVRI.v, order6Type2_Inputs_Outputs.v) annotation(
              Line(points = {{-70, 39.6}, {-44, 39.6}, {-44, 13.4}, {-48.2, 13.4}}, color = {0, 0, 127}));
            connect(aVRI.vf0, order6Type2_Inputs_Outputs.vf0) annotation(
              Line(points = {{-82, 34.2}, {-82, 27.8}, {-82.4, 27.8}}, color = {0, 0, 127}));
            connect(aVRI.vref0, add.u1) annotation(
              Line(points = {{-82, 55.8}, {-82, 62}, {-49, 62}, {-49, 54}}, color = {0, 0, 127}));
            connect(ramp.y, add.u2) annotation(
              Line(points = {{-40.6, 48}, {-40.6, 48}, {-49, 48}}, color = {0, 0, 127}));
            connect(add.y, aVRI.vref) annotation(
              Line(points = {{-60.5, 51}, {-65.25, 51}, {-65.25, 50.4}, {-70, 50.4}}, color = {0, 0, 127}));
            connect(order6Type2_Inputs_Outputs.pm, order6Type2_Inputs_Outputs.pm0) annotation(
              Line(points = {{-89.6, -1}, {-96, -1}, {-96, -16}, {-82.4, -16}, {-82.4, -11.8}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 60));
          end AVRTypeII_Test;
        end AVR;

        package OEL
          extends Modelica.Icons.ExamplesPackage;

          model AVRTypeII_OEL_Test
            extends OpenIPSL.Examples.BaseTest(pwLoadPQ2(t_start_1 = 1, t_end_1 = 21, dQ1 = 3.2, forcePQ = true), pwLinewithOpening1(t1 = 100, t2 = 100), pwLoadPQ1(forcePQ = false));
            extends Modelica.Icons.Example;
            Electrical.Machines.PSAT.Order4 order4(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, P_0 = 16035269.8692006, Q_0 = 11859436.505981, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 370000) annotation(
              Placement(transformation(extent = {{-45, -10}, {-25, 10}})));
            Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(vrmin = -5, vrmax = 5, Ta = 0.1, Te = 1, Tr = 0.001, Ae = 0.0006, Be = 0.9, Kf = 0.45, Tf = 1, Ka = 400, Ke = 0.01) annotation(
              Placement(transformation(extent = {{-70, 18}, {-90, 38}})));
            Electrical.Controls.PSAT.OEL.OEL oXL(vOEL_max = 0.05, T0 = 5, xd = order4.xd, xq = order4.xq, Sn = order4.Sn, Vn = order4.Vn, if_lim = 3.07) annotation(
              Placement(transformation(extent = {{-18, 24}, {-38, 44}})));
          equation
            connect(order4.pm0, order4.pm) annotation(
              Line(points = {{-43, -11}, {-43, -16}, {-60, -16}, {-60, -5}, {-47, -5}}, color = {0, 0, 127}));
            connect(order4.vf, exciter_Type_II.vf) annotation(
              Line(points = {{-47, 5}, {-96.75, 5}, {-96.75, 28}, {-92, 28}}, color = {0, 0, 127}));
            connect(exciter_Type_II.vf0, order4.vf0) annotation(
              Line(points = {{-80, 16}, {-80, 16}, {-80, 11}, {-43, 11}}, color = {0, 0, 127}));
            connect(exciter_Type_II.vref0, oXL.v_ref0) annotation(
              Line(points = {{-80, 40}, {-80, 40}, {-80, 72}, {-27.8, 72}, {-27.8, 45.2}}, color = {0, 0, 127}));
            connect(oXL.v, order4.v) annotation(
              Line(points = {{-18.8, 40}, {-12, 40}, {-12, 3}, {-24, 3}}, color = {0, 0, 127}));
            connect(order4.P, oXL.p) annotation(
              Line(points = {{-24, -3}, {-14, -3}, {-14, 36}, {-18.8, 36}}, color = {0, 0, 127}));
            connect(order4.Q, oXL.q) annotation(
              Line(points = {{-24, -7}, {-16, -7}, {-16, 32}, {-18.8, 32}}, color = {0, 0, 127}));
            connect(exciter_Type_II.v, order4.v) annotation(
              Line(points = {{-68, 22}, {-20, 22}, {-20, 3}, {-24, 3}}, color = {0, 0, 127}));
            connect(oXL.v_ref, exciter_Type_II.vref) annotation(
              Line(points = {{-38.4, 34}, {-54, 34}, {-68, 34}}, color = {0, 0, 127}));
            connect(bus1.p, order4.p) annotation(
              Line(points = {{0, 0}, {-25, 0}}, color = {0, 0, 255}));
            annotation(
              experiment(StopTime = 50));
          end AVRTypeII_OEL_Test;
        end OEL;

        package TG
          extends Modelica.Icons.ExamplesPackage;

          model TGTypeI_test
            extends TGTestBase;
            extends Modelica.Icons.Example;
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(wref = 1, pref = p0, R = 0.2, pmax = 1, pmin = 0, Ts = 0.1, Tc = 1, T3 = 0.04, T4 = 5, T5 = 0.04) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
          equation
            connect(tGTypeI.pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(tGTypeI.w, gen.w) annotation(
              Line(points = {{-70.8, -10}, {-80, -10}, {-80, 40}, {30, 40}, {30, 18}, {22, 18}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end TGTypeI_test;

          model TGTypeII_test
            extends TGTestBase;
            extends Modelica.Icons.Example;
            Electrical.Controls.PSAT.TG.TGtypeII tGtypeII(S_b = SysData.S_b) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
          equation
            connect(tGtypeII.pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(tGtypeII.w, gen.w) annotation(
              Line(points = {{-70.8, -10}, {-80, -10}, {-80, 40}, {30, 40}, {30, 18}, {22, 18}}, color = {0, 0, 127}));
            connect(tGtypeII.pm0, gen.pm0) annotation(
              Line(points = {{-54, 6.8}, {-54, 20}, {-90, 20}, {-90, -32}, {-16, -32}, {-16, -22}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end TGTypeII_test;

          model TGTypeIII_test
            extends Modelica.Icons.Example;
            extends TGTestBase;
            OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII(Tg = 0.2, Tp = 0.04, delta = 0.3, sigma = 0.04, Tr = 5, vmin = -0.1, vmax = 0.1, gmax = 1, gmin = 0, Tw = 1, a11 = 0.5, a13 = 1, a21 = 1.5, a23 = 1, int3 = 2.712336, P_0 = 0.1) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
          equation
            connect(tGTypeIII.pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(tGTypeIII.w, gen.w) annotation(
              Line(points = {{-70.8, -10}, {-80, -10}, {-80, 40}, {30, 40}, {30, 18}, {22, 18}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end TGTypeIII_test;

          model TGTypeIV_test
            extends TGTestBase;
            extends Modelica.Icons.Example;
            OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeIV tGTypeIV(Ki = 0.105, Tg = 0.2, Tp = 0.04, delta = 0.3, sigma = 0.05, Tr = 5, vmin = -0.1, vmax = 0.1, gmax = 1, gmin = 0, Tw = 1, a11 = 0.5, a13 = 1, a21 = 1.5, a23 = 1, Kp = 1.163, Pref = 0.080199, wref = 1) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
          equation
            connect(tGTypeIV.Pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(tGTypeIV.w, gen.w) annotation(
              Line(points = {{-70.8, -10}, {-80, -10}, {-80, 40}, {30, 40}, {30, 18}, {22, 18}}, color = {0, 0, 127}));
            annotation(
              experiment(StopTime = 10));
          end TGTypeIV_test;

          model TGTypeV_test
            extends TGTestBase;
            extends Modelica.Icons.Example;
            OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeV tGTypeV(Ki = 0.5, Kp = 3.0, Tg = 0.2, Tp = 0.05, sigma = 0.04, vmin = -0.1, vmax = 0.1, gmax = 1, gmin = 0, Tw = 1, Pref = 0.160552) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
            Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, offset = 1, startTime = 5) annotation(
              Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {-26, -60})));
            Modelica.Blocks.Sources.Sine sine1(amplitude = -0.001, freqHz = 0.2, startTime = 10, offset = 0) annotation(
              Placement(transformation(extent = {{6, -6}, {-6, 6}}, origin = {-26, -40})));
            Modelica.Blocks.Math.Add pertubation annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-60, -50})));
          equation
            connect(sine2.y, pertubation.u1) annotation(
              Line(points = {{-32.6, -60}, {-40, -60}, {-40, -44}, {-48, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sine1.y, pertubation.u2) annotation(
              Line(points = {{-32.6, -40}, {-40, -40}, {-40, -56}, {-48, -56}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(pertubation.y, tGTypeV.wref) annotation(
              Line(points = {{-71, -50}, {-80, -50}, {-80, -18.4}, {-70.8, -18.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tGTypeV.Pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(tGTypeV.pref, gen.pm0) annotation(
              Line(points = {{-70.8, -1.6}, {-90, -1.6}, {-90, -30}, {-16, -30}, {-16, -22}}, color = {0, 0, 127}));
            connect(tGTypeV.w, gen.w) annotation(
              Line(points = {{-70.8, -10}, {-80, -10}, {-80, 40}, {30, 40}, {30, 18}, {22, 18}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-14, -46}, {60, -58}}, lineColor = {0, 0, 255}, textString = "Wref perturbation with sine signal 5-10s")}));
          end TGTypeV_test;

          model TGTypeVI_test
            extends TGTestBase;
            extends Modelica.Icons.Example;
            OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeVI tGTypeVI(Ka = 3.33333, Ta = 0.07, vmin = -0.1, vmax = 0.1, gmax = 0.97518, gmin = 0.01, Rp = 0.05, Kp = 1.163, Ki = 0.105, Kd = 0, Td = 0.01, beta = 0.1, Tw = 2.67, dref = 0, po = 0.16074) annotation(
              Placement(transformation(extent = {{-68, -24}, {-40, 4}})));
            Modelica.Blocks.Sources.Sine sine2(freqHz = 0.2, startTime = 10, amplitude = -0.001, offset = 0) annotation(
              Placement(transformation(origin = {-26, -60}, extent = {{6, -6}, {-6, 6}})));
            Modelica.Blocks.Math.Add Perturbation(k2 = +1) annotation(
              Placement(transformation(origin = {-60, -50}, extent = {{9.99996, -9.99996}, {-10, 10}})));
            Modelica.Blocks.Sources.Sine sine1(freqHz = 0.2, startTime = 5, amplitude = 0.001, offset = 1) annotation(
              Placement(transformation(origin = {-26, -40}, extent = {{6.00002, -6.00001}, {-6, 6.00001}})));
          equation
            connect(sine1.y, Perturbation.u1) annotation(
              Line(points = {{-32.6, -40}, {-39.6999, -40}, {-39.6999, -44}, {-48, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tGTypeVI.Pm, gen.pm) annotation(
              Line(points = {{-38.6, -10}, {-24, -10}}, color = {0, 0, 127}));
            connect(Perturbation.u2, sine2.y) annotation(
              Line(points = {{-48, -56}, {-40, -56}, {-40, -60}, {-32.6, -60}}, color = {0, 0, 127}));
            connect(Perturbation.y, tGTypeVI.wref) annotation(
              Line(points = {{-71, -50}, {-88, -50}, {-88, 1.2}, {-70.8, 1.2}}, color = {0, 0, 127}));
            connect(gen.pm0, tGTypeVI.pref) annotation(
              Line(points = {{-16, -22}, {-16, -28}, {-80, -28}, {-80, -21.2}, {-70.8, -21.2}}, color = {0, 0, 127}));
            connect(gen.P, tGTypeVI.pe) annotation(
              Line(points = {{22, -6}, {32, -6}, {32, -30}, {-84, -30}, {-84, -14.2}, {-70.8, -14.2}}, color = {0, 0, 127}));
            connect(gen.w, tGTypeVI.we) annotation(
              Line(points = {{22, 18}, {30, 18}, {30, 40}, {-80, 40}, {-80, -5.8}, {-70.8, -5.8}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-14, -46}, {60, -58}}, lineColor = {0, 0, 255}, textString = "Wref perturbation with sine signal 5-10s")}),
              experiment(StopTime = 10));
          end TGTypeVI_test;

          partial model TGTestBase
            OpenIPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(angle_0 = 0, P_0 = 80000, Q_0 = 60000, v_0 = 1) annotation(
              Placement(transformation(origin = {90.0709, 0}, extent = {{-5.92912, -6.00002}, {5.92911, 6.00001}})));
            OpenIPSL.Electrical.Branches.PwLine pwLineFault(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(
              Placement(transformation(origin = {70, 30}, extent = {{-10, -10}, {10, 10}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
              Placement(transformation(origin = {70, 10}, extent = {{-10, -10}, {10, 10}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
              Placement(transformation(origin = {70, -10}, extent = {{-10, -10}, {10, 10}})));
            OpenIPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(angle_0 = 0, P_0 = 80000, Q_0 = 60000, v_0 = 1) annotation(
              Placement(transformation(origin = {90, -26}, extent = {{-6, -6}, {6, 6}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, displayPF = false) annotation(
              Placement(transformation(origin = {46, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
              Placement(transformation(origin = {46, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            OpenIPSL.Electrical.Events.PwFaultPQ pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(
              Placement(transformation(extent = {{76, -36}, {64, -24}})));
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            inner OpenIPSL.Electrical.SystemBase SysData annotation(
              Placement(transformation(extent = {{-100, 80}, {-60, 100}})));
            Electrical.Machines.PSAT.Order3 gen(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 160410, Q_0 = 120120, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}})));
          equation
            connect(pwLine1.n, pwLine3.p) annotation(
              Line(points = {{55, 10}, {61, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine2.n, pwLine4.p) annotation(
              Line(points = {{55, -10}, {61, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine3.p, pwLineFault.p) annotation(
              Line(points = {{61, 10}, {61, 30}}, color = {0, 0, 255}));
            connect(pwLineFault.n, pwLine3.n) annotation(
              Line(points = {{79, 30}, {79, 10}}, color = {0, 0, 255}));
            connect(pwFault.p, pwLine4.n) annotation(
              Line(points = {{77, -30}, {79, -30}, {79, -10}}, color = {0, 0, 255}));
            connect(pwLoadPQ2.p, pwLine4.n) annotation(
              Line(points = {{90, -20}, {90, -10}, {79, -10}}, color = {0, 0, 255}));
            connect(pwLoadPQ1.p, pwLine3.n) annotation(
              Line(points = {{90.0709, 6}, {90, 6}, {90, 10}, {79, 10}}, color = {0, 0, 255}));
            connect(pwLine1.n, pwLine2.n) annotation(
              Line(points = {{55, 10}, {55, 10}, {55, -10}}, color = {0, 0, 255}));
            connect(gen.vf0, gen.vf) annotation(
              Line(points = {{-16, 22}, {-16, 28}, {-32, 28}, {-32, 10}, {-24, 10}}, color = {0, 0, 127}));
            connect(gen.p, pwLine1.p) annotation(
              Line(points = {{20, 0}, {37, 0}, {37, 10}}, color = {0, 0, 255}));
            connect(gen.p, pwLine2.p) annotation(
              Line(points = {{20, 0}, {37, 0}, {37, -10}}, color = {0, 0, 255}));
          end TGTestBase;
        end TG;
      end PSAT;

      package CGMES
        package ES
          model ExcSEXS "SMIB model example of GENROU with Excitation System ExcSEXS"
            extends OpenIPSL.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k = 0) annotation(
              Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
            OpenIPSL.Electrical.Machines.PSSE.GENROU gENROE(Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, angle_0 = 4.046276, Xppq = 0.2, R_a = 0, Xpp = 0.2, H = 4.28, M_b = 100000000, P_0 = 40000000, Q_0 = 5416582, v_0 = 1) annotation(
              Placement(transformation(extent = {{-110, -20}, {-70, 20}})));
            Electrical.Controls.CGMES.ES.ExcSEXS sEXS(T_AT_B = 0.1, T_B = 1, K = 100, T_E = 0.1, E_MIN = -10, E_MAX = 10, K_C = 0.08, EFD_MAX = 5, EFD_MIN = -5, T_C = 1) annotation(
              Placement(transformation(extent = {{-70, -54}, {-108, -26}})));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation(
              Placement(transformation(extent = {{4, -4}, {-4, 4}}, origin = {-50, -40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation(
              Line(points = {{-114, 10}, {-114, 10}, {-114, 26}, {-60, 26}, {-60, 10}, {-68, 10}}, color = {0, 0, 127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation(
              Line(points = {{-68, -10}, {-60, -10}, {-60, -48.5556}, {-70, -48.5556}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation(
              Line(points = {{-68, -6}, {-64, -6}, {-64, -38.4444}, {-70, -38.4444}}, color = {0, 0, 127}));
            connect(sEXS.VOEL, const.y) annotation(
              Line(points = {{-82.35, -54}, {-68, -54}, {-68, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.VOTHSG, const.y) annotation(
              Line(points = {{-70, -31.4444}, {-64, -31.4444}, {-64, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.VUEL, const.y) annotation(
              Line(points = {{-76.65, -54}, {-64, -54}, {-64, -40}, {-54.4, -40}}, color = {0, 0, 127}));
            connect(sEXS.EFD, gENROE.EFD) annotation(
              Line(points = {{-108.95, -38.4444}, {-114, -38.4444}, {-114, -10}, {-114, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(
              Line(points = {{-70, 0}, {-40, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(gENROE.XADIFD, sEXS.XADIFD) annotation(
              Line(points = {{-68.4, -18}, {-62, -18}, {-62, -60}, {-97.55, -60}, {-97.55, -53.6889}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {120, 100}})),
              Icon(coordinateSystem(extent = {{-120, -100}, {120, 100}})),
              experiment(StopTime = 10));
          end ExcSEXS;
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {18, 24}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
        end ES;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {18, 24}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
      end CGMES;
    end Controls;

    package Events
      extends Modelica.Icons.ExamplesPackage;

      model TestBreaker "Example model to test the breaker model"
        extends Modelica.Icons.Example;
        inner Electrical.SystemBase SysData annotation(
          Placement(transformation(extent = {{-100, 80}, {-76, 100}})));
        Electrical.Buses.InfiniteBus infiniteBusExt(displayPF = true) annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        Electrical.Loads.PSAT.LOADPQ lOADPQExt annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {50, 30})));
        Electrical.Events.Breaker breakerExt(t_o = 0.5, enableTrigger = true) annotation(
          Placement(transformation(extent = {{-10, 20}, {10, 40}})));
        Electrical.Buses.InfiniteBus infiniteBusPara(displayPF = true) annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        Electrical.Loads.PSAT.LOADPQ lOADPQPara annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {50, -30})));
        Electrical.Events.Breaker breakerPara(t_o = 0.5, rc_enabled = true, t_rc = 0.7) annotation(
          Placement(transformation(extent = {{-10, -40}, {10, -20}})));
        Modelica.Blocks.Sources.BooleanPulse booleanPulse(period = 0.1, startTime = 0.1) annotation(
          Placement(transformation(extent = {{-40, 60}, {-20, 80}})));
        Electrical.Branches.PwLine pwLineExt(R = 1, X = 1, G = 1, B = 1, displayPF = true) annotation(
          Placement(transformation(extent = {{-40, 20}, {-20, 40}})));
        Electrical.Branches.PwLine pwLinePara(R = 1, X = 1, G = 1, B = 1, displayPF = true) annotation(
          Placement(transformation(extent = {{-40, -40}, {-20, -20}})));
      equation
        connect(lOADPQExt.p, breakerExt.r) annotation(
          Line(points = {{40, 30}, {10, 30}}, color = {0, 0, 255}));
        connect(lOADPQPara.p, breakerPara.r) annotation(
          Line(points = {{40, -30}, {10, -30}}, color = {0, 0, 255}));
        connect(booleanPulse.y, breakerExt.Trigger) annotation(
          Line(points = {{-19, 70}, {0, 70}, {0, 42}}, color = {255, 0, 255}));
        connect(breakerExt.s, pwLineExt.n) annotation(
          Line(points = {{-10, 30}, {-21, 30}}, color = {0, 0, 255}));
        connect(pwLineExt.p, infiniteBusExt.p) annotation(
          Line(points = {{-39, 30}, {-60, 30}}, color = {0, 0, 255}));
        connect(breakerPara.s, pwLinePara.n) annotation(
          Line(points = {{-10, -30}, {-21, -30}}, color = {0, 0, 255}));
        connect(pwLinePara.p, infiniteBusPara.p) annotation(
          Line(points = {{-39, -30}, {-60, -30}}, color = {0, 0, 255}));
        annotation(
          experiment(StopTime = 1.0));
      end TestBreaker;
    end Events;

    package Loads
      extends Modelica.Icons.ExamplesPackage;

      package PSAT
        extends Modelica.Icons.ExamplesPackage;

        model Loadtestpq
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ LOADPQ1(Sn = 10, P_0 = 800000, Q_0 = 600000) annotation(
            Placement(transformation(origin = {122.1536, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{50, 80}, {75, 100}})));
        equation
          connect(pwLine4.n, LOADPQ1.p) annotation(
            Line(origin = {101.5768, -15.0}, points = {{-7.5768, 0}, {20.5768, 0}, {20.5768, 10}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestpq;

        model Loadtestexponentialrecovery
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(alpha_t = 1.5, beta_t = 1.5, Sn = 10, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325452568749) annotation(
            Placement(transformation(origin = {125.0, -17.844}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {125, 100}})));
        equation
          connect(pwLine4.n, exponentialRecovery1.p) annotation(
            Line(origin = {107.0, -16.422}, points = {{-13, 1.422}, {4, 1.422}, {4, 8.578}, {18, 8.578}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestexponentialrecovery;

        model Loadtestvoltagedependantload
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.VoltDependant voltDepend1(Sn = 10, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325452568749) annotation(
            Placement(transformation(origin = {125.0, -45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {125, 100}})));
        equation
          connect(pwLine3.n, voltDepend1.p) annotation(
            Line(origin = {107.0, -40.0}, points = {{-13, 5}, {4, 5}, {4, 5}, {18, 5}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestvoltagedependantload;

        model Loadtestzip
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.ZIP ZIP1(Sn = 10, Pz = 0.5, Pi = 0.3, Qz = 0.5, Qi = 0.3, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325452568749) annotation(
            Placement(transformation(origin = {123.3697, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {125, 100}})));
        equation
          connect(pwLine4.n, ZIP1.p) annotation(
            Line(origin = {105.7773, -12.5}, points = {{-11.7773, -2.5}, {3.5924, -2.5}, {3.5924, 12.5}, {17.5924, 12.5}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestzip;

        model Loadtestfreq
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(alpha_p = 0, beta_p = 1, beta_q = 1, Sn = 10, angle_0 = -0.00746932024404292, alpha_q = 0, Tf = 0.1, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325452568749) annotation(
            Placement(transformation(origin = {123.3697, -45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {125, 100}})));
        equation
          connect(pwLine3.n, frequencyDependentLoad1.p) annotation(
            Line(origin = {105.7773, -40.0}, points = {{-11.7773, 5}, {3.5924, 5}, {3.5924, 5}, {17.5924, 5}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestfreq;

        model Loadtestmixed
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(Sn = 10, Tpv = 0.1, Tqv = 0.1, Tfv = 0.1, Tft = 0.1, Kpf = 1, Kqf = 1, alpha = 1, beta = 1, angle_0 = -0.00746932024404292, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325452568749) annotation(
            Placement(transformation(origin = {125.0, -40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {125, 100}})));
        equation
          connect(mixed_Load1.p, pwLine3.n) annotation(
            Line(origin = {100.5, -37.5}, points = {{24.5, 7.5}, {-2.5, 7.5}, {-2.5, 2.5}, {-6.5, 2.5}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestmixed;

        model Loadtestzipjimma
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add3 add31 annotation(
            Placement(transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(
            Placement(transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(
            Placement(transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(
            Placement(transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
            Placement(transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(
            Placement(transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(
            Placement(transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add4 annotation(
            Placement(transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Math.Add3 add32 annotation(
            Placement(transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 80098.9878477798, Q_0 = 57016.3388727956, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.ZIP_Jimma ZIP_Jimma1(Sn = 10, Tf = 0.1, P_0 = 800000, Q_0 = 600000, v_0 = 0.993325565105317) annotation(
            Placement(transformation(origin = {125.0, -5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{100, 80}, {135, 100}})));
        equation
          connect(pwLine4.n, ZIP_Jimma1.p) annotation(
            Line(origin = {107.0, -10.0}, points = {{-13, -5}, {4, -5}, {4, 15}, {18, 15}}));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(origin = {92.0, -25.0}, points = {{2, 10}, {2, 5}, {5, 5}, {5, 0}, {2, 0}, {2, -10}}));
          connect(pwLine3.p, pwLine4.p) annotation(
            Line(origin = {78.0, -25.0}, points = {{-2, -10}, {-2, -5}, {-5, -5}, {-5, 0}, {-2, 0}, {-2, 10}}));
          connect(pwLine1.n, pwLine3.p) annotation(
            Line(origin = {67.2159, -35.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation(
            Line(origin = {67.2159, -15.3357}, points = {{-18.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {8.7841, 0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(
            Line(origin = {-19.0108, -51.4898}, points = {{14.3221, 19.7385}, {41.1619, 19.7385}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(
            Line(origin = {-21.3443, -2.9483}, points = {{16.6556, -6.803}, {38.6557, -6.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation(
            Line(origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -10.3803}, {19.4248, -10.3803}}, color = {0, 0, 127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation(
            Line(origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 19.8332}, {19.5273, 19.8332}}, color = {0, 0, 127}));
          connect(step3.y, add4.u2) annotation(
            Line(origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(add3.y, add32.u2) annotation(
            Line(origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(step4.y, add4.u1) annotation(
            Line(origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add4.y, add32.u1) annotation(
            Line(origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add3.u2, sine3.y) annotation(
            Line(origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(sine4.y, add3.u1) annotation(
            Line(origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(sine1.y, add2.u1) annotation(
            Line(origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
          connect(add2.u2, sine2.y) annotation(
            Line(origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
          connect(step2.y, add1.u2) annotation(
            Line(origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
          connect(step1.y, add1.u1) annotation(
            Line(origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
          connect(add1.y, add31.u1) annotation(
            Line(origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
          connect(add2.y, add31.u2) annotation(
            Line(origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(
            Line(origin = {25.2254, -18.2865}, points = {{-11.9141, -2.4648}, {1.638, -2.4648}, {1.638, 2.6151}, {5.638, 2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {32.8634, -25.6714}, points = {{-2, 10}, {-2, 5}, {-5, 5}, {-5, 0}, {-2, 0}, {-2, -10}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end Loadtestzipjimma;
      end PSAT;
    end Loads;

    package Solar
      extends Modelica.Icons.ExamplesPackage;

      package PSAT
        extends Modelica.Icons.ExamplesPackage;

        model SolarPQtest
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Solar.PSAT.ConstantPQPV.PQ1 PQ11(P_0 = 0.4, Q_0 = 0.3, V_0 = 1.00018548610126, angle_0 = -0.0000253046024029618) annotation(
            Placement(transformation(origin = {35.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(
            Placement(transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(
            Placement(transformation(origin = {-25.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(angle_0 = 0, P_0 = 80000, Q_0 = 60000, v_0 = 1) annotation(
            Placement(transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order31(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 40125.6732154526, Q_0 = 26272.5307404601, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-110.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus1 annotation(
            Placement(transformation(origin = {-87.5421, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus2 annotation(
            Placement(transformation(origin = {-46.7243, 11.8063}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus3 annotation(
            Placement(transformation(origin = {5.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus4 annotation(
            Placement(transformation(origin = {-3.3112, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{50, 50}, {75, 70}})));
        equation
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {-77.0, 0.0}, points = {{-4.66667, 10}, {-4.66667, 5}, {-5, 5}, {-5, 0}, {-4.66667, 0}, {-4.66667, -10}}));
          connect(pwLine1.n, pwLine2.n) annotation(
            Line(origin = {-63.0, 0.0}, points = {{4.66667, -10}, {4.66667, -5}, {5, -5}, {5, 0}, {4.66667, 0}, {4.66667, 10}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation(
            Line(origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation(
            Line(origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
          connect(bus1.p, pwLine2.p) annotation(
            Line(origin = {-82.2711, 10.0}, points = {{-5.271, 0}, {0.604433, 0}}));
          connect(pwLine2.n, bus2.p) annotation(
            Line(origin = {-52.1495, 10.6021}, points = {{-6.18383, -0.6021}, {5.4252, -0.6021}, {5.4252, 1.2042}}));
          connect(bus2.p, pwLine4.p) annotation(
            Line(origin = {-41.8162, 13.9354}, points = {{-4.9081, -2.1291}, {-4.9081, 1.0646}, {5.14953, 1.0646}}));
          connect(bus2.p, pwLine3.p) annotation(
            Line(origin = {-41.8162, -16.0646}, points = {{-4.9081, 27.8709}, {-4.9081, -13.9354}, {5.14953, -13.9354}}));
          connect(pwLine4.n, bus3.p) annotation(
            Line(origin = {-7.25, 13.5517}, points = {{-6.08333, 1.4483}, {-0.75, 1.4483}, {-0.75, -1.4484}, {12.25, -1.4484}}));
          connect(pwLine3.n, bus4.p) annotation(
            Line(origin = {-10.6556, -30.0}, points = {{-2.67773, 0}, {7.3444, 0}}));
          connect(bus4.p, pwLoadPQ2.p) annotation(
            Line(origin = {0.4592, -29.3333}, points = {{-3.7704, -0.6667}, {-3.7704, 10.3333}, {14.5408, 10.3333}}));
          connect(bus4.p, pwFault1.p) annotation(
            Line(origin = {2.1259, -47.5333}, points = {{-5.4371, 17.5333}, {-5.4371, -9.7667}, {6.20743, -9.7667}}));
          connect(bus1.p, order31.p) annotation(
            Line(origin = {-91.3614, 9.8998}, points = {{3.8193, 0.1002}, {3.8193, 0.14984}, {-7.6386, 0.14984}}));
          connect(PQ11.p, bus3.p) annotation(
            Line(origin = {17.4388, 13.7927}, points = {{6.5612, -3.7927}, {6.2194, -1.6893}, {-12.4388, -1.6894}}));
          connect(order31.vf0, order31.vf) annotation(
            Line(points = {{-118, 21}, {-118, 25}, {-125, 25}, {-125, 15}, {-120, 15}}, color = {0, 0, 127}));
          connect(order31.pm, order31.pm0) annotation(
            Line(points = {{-120, 5}, {-125, 5}, {-125, -5}, {-118, -5}, {-118, -1}}, color = {0, 0, 127}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, grid = {5, 5})));
        end SolarPQtest;

        model SolarPVtest
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(
            Placement(transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(
            Placement(transformation(origin = {-25.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(angle_0 = 0, P_0 = 80000, Q_0 = 60000, v_0 = 1) annotation(
            Placement(transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Machines.PSAT.Order3 order31(angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, D = 0, xd = 1.9, T1d0 = 8, xq = 1.7, P_0 = 40125.6732154526, Q_0 = 26272.5307404601, Sn = 20000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(origin = {-110.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus1 annotation(
            Placement(transformation(origin = {-87.5421, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus2 annotation(
            Placement(transformation(origin = {-46.7243, 11.8063}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus3 annotation(
            Placement(transformation(origin = {5.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.Bus bus4 annotation(
            Placement(transformation(origin = {-3.3112, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Solar.PSAT.ConstantPQPV.PV1 PV11(Q_0 = 0.283430554716626, angle_0 = -0.00000839852213846341, V_0 = 1.00002, vref = 1.00002, P_0 = 0.4) annotation(
            Placement(transformation(origin = {30.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{55, 50}, {80, 70}})));
        equation
          connect(bus3.p, PV11.p) annotation(
            Line(origin = {12.0, 12.1033}, points = {{-7, 0}, {7, 0}}));
          connect(pwLine2.p, pwLine1.p) annotation(
            Line(origin = {-77.0, 0.0}, points = {{-4.66667, 10}, {-4.66667, 5}, {-5, 5}, {-5, 0}, {-4.66667, 0}, {-4.66667, -10}}));
          connect(pwLine1.n, pwLine2.n) annotation(
            Line(origin = {-63.0, 0.0}, points = {{4.66667, -10}, {4.66667, -5}, {5, -5}, {5, 0}, {4.66667, 0}, {4.66667, 10}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation(
            Line(origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation(
            Line(origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
          connect(bus1.p, pwLine2.p) annotation(
            Line(origin = {-82.2711, 10.0}, points = {{-5.271, 0}, {0.604433, 0}}));
          connect(pwLine2.n, bus2.p) annotation(
            Line(origin = {-52.1495, 10.6021}, points = {{-6.18383, -0.6021}, {5.4252, -0.6021}, {5.4252, 1.2042}}));
          connect(bus2.p, pwLine4.p) annotation(
            Line(origin = {-41.8162, 13.9354}, points = {{-4.9081, -2.1291}, {-4.9081, 1.0646}, {5.14953, 1.0646}}));
          connect(bus2.p, pwLine3.p) annotation(
            Line(origin = {-41.8162, -16.0646}, points = {{-4.9081, 27.8709}, {-4.9081, -13.9354}, {5.14953, -13.9354}}));
          connect(pwLine4.n, bus3.p) annotation(
            Line(origin = {-7.25, 13.5517}, points = {{-6.08333, 1.4483}, {-0.75, 1.4483}, {-0.75, -1.4484}, {12.25, -1.4484}}));
          connect(pwLine3.n, bus4.p) annotation(
            Line(origin = {-10.6556, -30.0}, points = {{-2.67773, 0}, {7.3444, 0}}));
          connect(bus4.p, pwLoadPQ2.p) annotation(
            Line(origin = {0.4592, -29.3333}, points = {{-3.7704, -0.6667}, {-3.7704, 10.3333}, {14.5408, 10.3333}}));
          connect(bus4.p, pwFault1.p) annotation(
            Line(origin = {2.1259, -47.5333}, points = {{-5.4371, 17.5333}, {-5.4371, -9.7667}, {6.20743, -9.7667}}));
          connect(bus1.p, order31.p) annotation(
            Line(origin = {-91.3614, 9.8998}, points = {{3.8193, 0.1002}, {3.8193, 0.14984}, {-7.6386, 0.14984}}));
          connect(order31.vf0, order31.vf) annotation(
            Line(points = {{-118, 21}, {-118, 25}, {-130, 25}, {-130, 15}, {-120, 15}}, color = {0, 0, 127}));
          connect(order31.pm, order31.pm0) annotation(
            Line(points = {{-120, 5}, {-130, 5}, {-130, -5}, {-118, -5}, {-118, -1}}, color = {0, 0, 127}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, grid = {5, 5}), graphics = {Text(origin = {-70.0, 29.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
        end SolarPVtest;

        model testTemperature
          extends Modelica.Icons.Example;
          Modelica.Blocks.Sources.Constant const(k = 1000) annotation(
            Placement(transformation(origin = {-73.3987, 11.6013}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}})));
          Modelica.Blocks.Sources.Constant const1(k = 25) annotation(
            Placement(transformation(origin = {-85.0, -8.3987}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine13(B = 0, G = 0, R = 0, X = 0.04 * 1 / 0.63) annotation(
            Placement(transformation(origin = {49.0376, 0.0024}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine14(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(
            Placement(transformation(origin = {83.1777, 5.4501}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus8(angle_0 = 0, v_0 = 1) annotation(
            Placement(transformation(origin = {117.9874, -1.1504}, extent = {{10.0, -10.0}, {-10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine15(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(
            Placement(transformation(origin = {83.2752, -9.5499}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-50.0, -16.424}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Sources.Step step1(startTime = 0.3, height = 15) annotation(
            Placement(transformation(origin = {-110.8976, -31.3287}, extent = {{-4.1024, -4.1024}, {4.1024, 4.1024}})));
          Modelica.Blocks.Sources.Step step2(startTime = 0.7, height = -15) annotation(
            Placement(transformation(origin = {-110.0, -61.3488}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add2 annotation(
            Placement(transformation(origin = {-82.1332, -43.3987}, extent = {{-2.8669, -2.8669}, {2.8669, 2.8669}})));
          OpenIPSL.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(anglev0 = 0.030372922116265, p0 = 0.44884, q0 = 0.00003, v0 = 1.0003436) annotation(
            Placement(transformation(origin = {-7.9875, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{50, 50}, {70, 70}})));
        equation
          connect(add1.y, PFmodel1.T) annotation(
            Line(origin = {-26.2406, -10.712}, points = {{-12.7594, -5.712}, {3.2531, -5.712}, {3.2531, 5.712}, {6.2531, 5.712}}, color = {0, 0, 127}));
          connect(const.y, PFmodel1.E) annotation(
            Line(origin = {-33.9057, 8.3006}, points = {{-35.7544, 3.3007}, {10.9182, 3.3007}, {10.9182, -3.3006}, {13.9182, -3.3006}}, color = {0, 0, 127}));
          connect(PFmodel1.pwPin1, pwLine13.p) annotation(
            Line(origin = {32.2688, 0.1454}, points = {{-29.2563, -0.1454}, {9.7437, -0.1454}, {9.7437, -0.143}, {5.10213, -0.143}}));
          connect(const1.y, add1.u1) annotation(
            Line(origin = {-68.3155, -9.4113}, points = {{-12.9459, 1.0126}, {3.3154, 1.0126}, {3.3154, -1.0127}, {6.3155, -1.0127}}, color = {0, 0, 127}));
          connect(add2.y, add1.u2) annotation(
            Line(origin = {-73.3198, -29.4155}, points = {{-5.65981, -13.9832}, {-5.65981, 6.9916}, {11.3198, 6.9915}}, color = {0, 0, 127}));
          connect(step1.y, add2.u1) annotation(
            Line(origin = {-92.2764, -36.5036}, points = {{-14.1086, 5.1749}, {3.7029, 5.1749}, {3.7029, -5.17496}, {6.70292, -5.17496}}, color = {0, 0, 127}));
          connect(add2.u2, step2.y) annotation(
            Line(origin = {-98.2684, -53.2338}, points = {{12.6949, 8.11496}, {-3.2317, 8.11496}, {-3.2317, -8.115}, {-6.2316, -8.115}}, color = {0, 0, 127}));
          connect(pwLine13.n, pwLine14.p) annotation(
            Line(origin = {68.1427, 2.7263}, points = {{-7.43843, -2.7239}, {2.035, -2.7239}, {2.035, 2.7238}, {3.36833, 2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation(
            Line(origin = {90.2103, -4.5499}, points = {{4.63407, 10}, {4.63407, -5}, {4.73157, -5}}));
          connect(pwLine14.p, pwLine15.p) annotation(
            Line(origin = {76.2102, -4.5499}, points = {{-4.69917, 10}, {-4.69917, -5}, {-4.60167, -5}}));
          connect(infiniteBus8.p, pwLine14.n) annotation(
            Line(origin = {97.3801, 2.1498}, points = {{31.6073, -3.3002}, {-1.2024, -3.3002}, {-1.2024, 3.3003}, {-2.53573, 3.3003}}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {136.1319, 30.0}, fillPattern = FillPattern.Solid, extent = {{-41.1319, -13.2857}, {41.1319, 13.2857}}, textString = "VoltageGrid=10000 (1p.u.)", fontName = "Arial")}));
        end testTemperature;

        model testIrradation
          extends Modelica.Icons.Example;
          Modelica.Blocks.Sources.Constant const(k = 25) annotation(
            Placement(transformation(origin = {-59.5887, -17.0499}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}})));
          Modelica.Blocks.Sources.Constant const1(k = 1000) annotation(
            Placement(transformation(origin = {-87.9874, 22.9501}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine13(B = 0, G = 0, R = 0, X = 0.04 * 1 / 0.63) annotation(
            Placement(transformation(origin = {49.0376, 0.0024}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine14(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(
            Placement(transformation(origin = {83.1777, 5.4501}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus8(angle_0 = 0, v_0 = 1) annotation(
            Placement(transformation(origin = {117.9874, -1.1504}, extent = {{10.0, -10.0}, {-10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine15(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(
            Placement(transformation(origin = {83.2752, -9.5499}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Math.Add add1 annotation(
            Placement(transformation(origin = {-52.9874, 14.9248}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Sources.Step step1(startTime = 0.3, height = -500) annotation(
            Placement(transformation(origin = {-113.885, 0.0201}, extent = {{-4.1024, -4.1024}, {4.1024, 4.1024}})));
          Modelica.Blocks.Sources.Step step2(startTime = 0.7, height = 500) annotation(
            Placement(transformation(origin = {-112.9874, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}})));
          Modelica.Blocks.Math.Add add2 annotation(
            Placement(transformation(origin = {-85.1206, -12.0499}, extent = {{-2.8669, -2.8669}, {2.8669, 2.8669}})));
          OpenIPSL.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(anglev0 = 0.030372922116265, p0 = 0.44884, q0 = 0.00003, v0 = 1.00034051839501) annotation(
            Placement(transformation(origin = {-7.9875, 0.2883}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{50, 50}, {75, 70}})));
        equation
          connect(const1.y, add1.u1) annotation(
            Line(origin = {-71.3029, 21.9375}, points = {{-12.9459, 1.0126}, {3.3154, 1.0126}, {3.3154, -1.0127}, {6.3155, -1.0127}}, color = {0, 0, 127}));
          connect(add2.y, add1.u2) annotation(
            Line(origin = {-76.3072, 1.9333}, points = {{-5.65981, -13.9832}, {-5.65981, 6.9915}, {11.3198, 6.9915}}, color = {0, 0, 127}));
          connect(step1.y, add2.u1) annotation(
            Line(origin = {-95.2638, -5.1548}, points = {{-14.1086, 5.1749}, {3.7029, 5.1749}, {3.7029, -5.17496}, {6.70292, -5.17496}}, color = {0, 0, 127}));
          connect(add2.u2, step2.y) annotation(
            Line(origin = {-101.2558, -21.885}, points = {{12.6949, 8.11496}, {-3.2317, 8.11496}, {-3.2317, -8.115}, {-6.2316, -8.115}}, color = {0, 0, 127}));
          connect(pwLine13.n, pwLine14.p) annotation(
            Line(origin = {68.1427, 2.7263}, points = {{-7.43843, -2.7239}, {2.035, -2.7239}, {2.035, 2.7238}, {3.36833, 2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation(
            Line(origin = {90.2103, -4.5499}, points = {{4.63407, 10}, {4.63407, -5}, {4.73157, -5}}));
          connect(pwLine14.p, pwLine15.p) annotation(
            Line(origin = {76.2102, -4.5499}, points = {{-4.69917, 10}, {-4.69917, -5}, {-4.60167, -5}}));
          connect(infiniteBus8.p, pwLine14.n) annotation(
            Line(origin = {97.3801, 2.1498}, points = {{31.6073, -3.3002}, {-1.2024, -3.3002}, {-1.2024, 3.3003}, {-2.53573, 3.3003}}));
          connect(const.y, PFmodel1.T) annotation(
            Line(origin = {-30.4532, -10.8808}, points = {{-25.3969, -6.1691}, {7.4657, -6.1691}, {7.4657, 6.1691}, {10.4657, 6.1691}}, color = {0, 0, 127}));
          connect(PFmodel1.pwPin1, pwLine13.p) annotation(
            Line(origin = {32.2688, 0.1454}, points = {{-29.2563, 0.1429}, {9.7437, 0.1429}, {9.7437, -0.143}, {5.10213, -0.143}}));
          connect(add1.y, PFmodel1.E) annotation(
            Line(origin = {-26.9875, 10.1066}, points = {{-14.9999, 4.8182}, {4, 4.8183}, {4, -4.8183}, {7, -4.8183}}, color = {0, 0, 127}));
          annotation(
            Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5}), graphics = {Text(origin = {136.1319, 30.0}, fillPattern = FillPattern.Solid, extent = {{-41.1319, -13.2857}, {41.1319, 13.2857}}, textString = "VoltageGrid=10000 (1p.u.)", fontName = "Arial")}));
        end testIrradation;
      end PSAT;
    end Solar;

    package Wind
      extends Modelica.Icons.ExamplesPackage;

      model PSAT_WT_Test
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Wind.PSAT.PSAT_Type_3.PSAT_WT dfig_Turbine1(V_b = 1, angle_0 = 0.00161587015139445, P_0 = 0.016, Q_0 = -0.002086945, fn = 50, poles = 2, vw_base = 15, Pnom = 10, ngb = 1 / 89) annotation(
          Placement(transformation(origin = {46.6515, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine5(B = 0.001, G = 0, R = 0.01, X = 0.1) annotation(
          Placement(transformation(origin = {6.551, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Wind.WindGenerator windGenerator1(v0 = 0.537631527453836, typ = 3, tstop = 15, sigma = 1, vmax = 25 / 15, wmag = -0.2) annotation(
          Placement(transformation(origin = {25.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus1(angle_0 = 0, v_0 = 1) annotation(
          Placement(transformation(origin = {-28.2108, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
      equation
        connect(infiniteBus1.p, pwLine5.p) annotation(
          Line(origin = {-8.8299, 15.0}, points = {{-30.3809, 0}, {3.71423, 0}}, color = {0, 0, 255}));
        connect(windGenerator1.Vw, dfig_Turbine1.Wind_Speed) annotation(
          Line(origin = {43.101, 34.2663}, points = {{-7.101, 5.7337}, {3.5505, 5.7337}, {3.5505, -11.4673}}, color = {0, 0, 127}));
        connect(pwLine5.n, dfig_Turbine1.pin) annotation(
          Line(origin = {24.6013, 15.0}, points = {{-6.38363, 0}, {11.0502, 0}}, color = {0, 0, 255}));
        annotation(
          Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, grid = {5, 5})));
      end PSAT_WT_Test;

      model GE_WT_Test
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Wind.GE.Type_3.GE_WT GE_WT_init1 annotation(
          Placement(transformation(origin = {75.0, 1.7487}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Buses.InfiniteBus infBus2(angle_0 = -0.000216626610049175, v_0 = 1.05999999985841) annotation(
          Placement(transformation(origin = {-42.5798, 1.9703}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine2(R = 0.009, X = 0.065, B = 0.063, G = 0) annotation(
          Placement(transformation(origin = {-1.6888, 1.6478}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine3(R = 0.0006, X = 0.0333, G = 0, B = 0) annotation(
          Placement(transformation(origin = {16.9703, 1.7398}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine4(R = 0.05, X = 0.015, B = 0.045, G = 0) annotation(
          Placement(transformation(origin = {35.0, 1.6888}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine5(R = 0.00222, X = 0.0222, G = 0, B = 0) annotation(
          Placement(transformation(origin = {53.0297, 1.8373}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Wind.WindGenerator windGenerator1 annotation(
          Placement(transformation(origin = {50.0, 17.493}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.013, X = 0.13, G = 0, B = 0) annotation(
          Placement(transformation(origin = {-20.0, 1.7863}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Events.PwFault pwFault1(R = 1 / 99999.999, t1 = 10, t2 = 10.1, X = 1 / 99999.999) annotation(
          Placement(transformation(origin = {0.9428, 15.0}, extent = {{-14.0572, -11.7143}, {14.0572, 11.7143}})));
      equation
        connect(infBus2.p, pwLine1.p) annotation(
          Line(origin = {-30.0532, 1.8477}, points = {{-23.5266, 0.1226}, {-23.5266, -0.0614}, {-1.61347, -0.0614}}, color = {0, 0, 255}));
        connect(pwLine1.n, pwFault1.p) annotation(
          Line(origin = {-11.6324, 11.3764}, points = {{3.29907, -9.5901}, {3.29907, 3.6236}, {-3.82487, 3.6236}}, color = {0, 0, 255}));
        connect(pwLine1.n, pwLine2.p) annotation(
          Line(origin = {-11.5629, 1.694}, points = {{3.22957, 0.0923}, {3.22957, -0.0462}, {-1.79257, -0.0462}}, color = {0, 0, 255}));
        connect(pwLine2.n, pwLine3.p) annotation(
          Line(origin = {6.8642, 1.7091}, points = {{3.11367, -0.0613}, {3.11367, 0.0307}, {-1.56057, 0.0307}}, color = {0, 0, 255}));
        connect(windGenerator1.Vw, GE_WT_init1.Wind_Speed) annotation(
          Line(origin = {70.3333, 14.8446}, points = {{-9.3333, 2.6484}, {4.6667, 2.6484}, {4.6667, -5.29687}}, color = {0, 0, 127}));
        connect(pwLine5.n, GE_WT_init1.pwPin1) annotation(
          Line(origin = {61.3531, 1.7782}, points = {{3.34327, 0.0591}, {3.34327, -0.0295}, {2.6469, -0.0295}}, color = {0, 0, 255}));
        connect(pwLine4.n, pwLine5.p) annotation(
          Line(origin = {43.3432, 1.7878}, points = {{3.32347, -0.099}, {3.32347, 0.0495}, {-1.98017, 0.0495}}, color = {0, 0, 255}));
        connect(pwLine3.n, pwLine4.p) annotation(
          Line(origin = {25.3135, 1.7058}, points = {{3.32347, 0.034}, {3.32347, -0.017}, {-1.98017, -0.017}}, color = {0, 0, 255}));
        annotation(
          Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, grid = {5, 5}), graphics));
      end GE_WT_Test;

      package PSSE
        extends Modelica.Icons.ExamplesPackage;

        package WT4G
          extends Modelica.Icons.ExamplesPackage;

          model WT4G1_WT4E1
            extends Modelica.Icons.Example;
            constant Real pi = Modelica.Constants.pi;
            parameter Real V1 = 1.00000;
            parameter Real A1 = -1.570655e-005;
            parameter Real V3 = 0.9999999;
            parameter Real A3 = 0.02574992;
            parameter Real P1 = -1.4988;
            parameter Real Q1 = -4.3340;
            parameter Real Zr = 0.00000E+0;
            parameter Real Zi = 2.00000E-1;
            parameter Real P3 = 1.500;
            parameter Real Q3 = -5.6658;
            parameter Real R1 = 2.50000E-2;
            parameter Real X1 = 2.50000E-2;
            parameter Real B1 = 0.05000;
            parameter Real dyrw[1, 9] = [0.20000E-01, 0.20000E-01, 0.40000, 0.90000, 1.1100, 1.2000, 2.0000, 2.0000, 0.20000E-01];
            OpenIPSL.Electrical.Branches.PwLine pwLine(R = R1, X = X1, G = 0, B = B1 / 2) annotation(
              Placement(transformation(extent = {{30, 10}, {50, 30}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine1(R = R1, X = X1, G = 0, B = B1 / 2) annotation(
              Placement(transformation(extent = {{30, -30}, {50, -10}})));
            OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS2_1(angle_0 = A1, R_a = Zr, X_d = Zi, M_b = 100, P_0 = P1 * 1e6, Q_0 = Q1 * 1e6, v_0 = V1) annotation(
              Placement(transformation(extent = {{102, -12}, {90, 12}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 2.50000E-3, X = 2.50000E-3) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            OpenIPSL.Electrical.Wind.PSSE.WT4G.WT4G1 wT4G1(angle_0 = A3, M_b = 100, T_IQCmd = 0.02, T_IPCmd = 0.02, V_LVPL1 = 0.4, V_LVPL2 = 0.9, G_LVPL = 1.11, V_HVRCR = 1.2, CUR_HVRCR = 2, RIp_LVPL = 2, T_LVPL = 0.02, P_0 = P3 * 1e6, Q_0 = Q3 * 1e6, v_0 = V3) annotation(
              Placement(transformation(extent = {{12, 12}, {-12, -12}}, rotation = 180, origin = {-52, 0})));
            OpenIPSL.Electrical.Events.PwFault pwFault(R = 0.5, X = 0.5, t1 = 1, t2 = 1.5) annotation(
              Placement(transformation(extent = {{20, -60}, {40, -40}})));
            OpenIPSL.Electrical.Wind.PSSE.WT4G.WT4E1 wT4E1_1(PFAFLG = false, VARFLG = true, Tfv = 0.15, Kpv = 18, KIV = 5, Kpp = 0.05, KIP = 0.15, Kf = 0, Tf = 0.08, QMX = 0.48, QMN = -0.47, IPMAX = 1.1, TRV = 0.1, dPMX = 0.5, dPMN = -0.5, T_Power = 0.05, KQI = 0.15, VMINCL = 0.9, VMAXCL = 1.1, KVI = 120, Tv = 0.05, Tp = 0.05, ImaxTD = 1.7, Iphl = 1.11, Iqhl = 1.11, PQFLAG = false) annotation(
              Placement(transformation(extent = {{-96, 12}, {-72, -12}})));
            inner OpenIPSL.Electrical.SystemBase SysData(fn = 60, S_b = 100 * 1e6) annotation(
              Placement(transformation(extent = {{-100, 80}, {-48, 100}})));
            OpenIPSL.Electrical.Buses.Bus GEN annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            OpenIPSL.Electrical.Buses.Bus BUS1 annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            OpenIPSL.Electrical.Buses.Bus INF annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
          equation
            connect(wT4G1.p, GEN.p) annotation(
              Line(points = {{-38.8, -1.77636e-015}, {-40, -1.77636e-015}, {-40, 0}, {-30, 0}}, color = {0, 0, 255}));
            connect(GEN.p, pwLine2.p) annotation(
              Line(points = {{-30, 0}, {-19, 0}}, color = {0, 0, 255}));
            connect(pwLine2.n, BUS1.p) annotation(
              Line(points = {{-1, 0}, {-1, 0}, {10, 0}}, color = {0, 0, 255}));
            connect(BUS1.p, pwLine.p) annotation(
              Line(points = {{10, 0}, {20, 0}, {20, 20}, {31, 20}}, color = {0, 0, 255}));
            connect(pwLine1.p, pwLine.p) annotation(
              Line(points = {{31, -20}, {20, -20}, {20, 20}, {31, 20}}, color = {0, 0, 255}));
            connect(pwFault.p, BUS1.p) annotation(
              Line(points = {{18.3333, -50}, {14, -50}, {14, 0}, {10, 0}}, color = {0, 0, 255}));
            connect(pwLine.n, INF.p) annotation(
              Line(points = {{49, 20}, {60, 20}, {60, 0}, {70, 0}}, color = {0, 0, 255}));
            connect(pwLine1.n, INF.p) annotation(
              Line(points = {{49, -20}, {60, -20}, {60, 0}, {70, 0}}, color = {0, 0, 255}));
            connect(INF.p, gENCLS2_1.p) annotation(
              Line(points = {{70, 0}, {90, 0}, {90, 0}}, color = {0, 0, 255}));
            connect(wT4E1_1.WIQCMD, wT4G1.I_qcmd) annotation(
              Line(points = {{-70.8, 8.4}, {-68, 8.4}, {-68, 9.6}, {-62.8, 9.6}}, color = {0, 0, 127}));
            connect(wT4E1_1.WIPCMD, wT4G1.I_pcmd) annotation(
              Line(points = {{-70.8, 3.6}, {-68, 3.6}, {-68, 4.8}, {-62.8, 4.8}}, color = {0, 0, 127}));
            connect(wT4G1.P, wT4E1_1.P) annotation(
              Line(points = {{-65.2, -4.8}, {-68, -4.8}, {-68, -2.4}, {-73.2, -2.4}}, color = {0, 0, 127}));
            connect(wT4G1.V, wT4E1_1.V) annotation(
              Line(points = {{-65.2, 0}, {-70, 0}, {-70, -9.6}, {-73.2, -9.6}}, color = {0, 0, 127}));
            connect(wT4G1.Q, wT4E1_1.Q) annotation(
              Line(points = {{-65.2, -9.6}, {-68, -9.6}, {-68, -6}, {-73.2, -6}}, color = {0, 0, 127}));
          end WT4G1_WT4E1;

          model WT4G1
            extends Modelica.Icons.Example;
            constant Real pi = Modelica.Constants.pi;
            parameter Real V1 = 1.00000;
            parameter Real A1 = -1.570655e-005;
            parameter Real V3 = 0.9999999;
            parameter Real A3 = 0.02574992;
            parameter Real P1 = -1.4988;
            parameter Real Q1 = -4.3340;
            parameter Real Zr = 0.00000E+0;
            parameter Real Zi = 2.00000E-1;
            parameter Real P3 = 1.500;
            parameter Real Q3 = -5.6658;
            parameter Real R1 = 2.50000E-2;
            parameter Real X1 = 2.50000E-2;
            parameter Real B1 = 0.05000;
            parameter Real dyrw[1, 9] = [0.20000E-01, 0.20000E-01, 0.40000, 0.90000, 1.1100, 1.2000, 2.0000, 2.0000, 0.20000E-01];
            OpenIPSL.Electrical.Branches.PwLine pwLine(R = R1, X = X1, G = 0, B = B1 / 2) annotation(
              Placement(transformation(extent = {{30, 10}, {50, 30}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine1(R = R1, X = X1, G = 0, B = B1 / 2) annotation(
              Placement(transformation(extent = {{30, -30}, {50, -10}})));
            OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS2_1(angle_0 = A1, R_a = Zr, X_d = Zi, M_b = 100, P_0 = P1 * 1e6, Q_0 = Q1 * 1e6, v_0 = V1) annotation(
              Placement(transformation(extent = {{102, -12}, {90, 12}})));
            OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 2.50000E-3, X = 2.50000E-3) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            OpenIPSL.Electrical.Wind.PSSE.WT4G.WT4G1 wT4G1(angle_0 = A3, M_b = 100, T_IQCmd = 0.02, T_IPCmd = 0.02, V_LVPL1 = 0.4, V_LVPL2 = 0.9, G_LVPL = 1.11, V_HVRCR = 1.2, CUR_HVRCR = 2, RIp_LVPL = 2, T_LVPL = 0.02, P_0 = P3 * 1e6, Q_0 = Q3 * 1e6, v_0 = V3) annotation(
              Placement(transformation(extent = {{12, 12}, {-12, -12}}, rotation = 180, origin = {-52, 0})));
            OpenIPSL.Electrical.Events.PwFault pwFault(R = 0.5, X = 0.5, t1 = 1, t2 = 1.5) annotation(
              Placement(transformation(extent = {{20, -60}, {40, -40}})));
            inner OpenIPSL.Electrical.SystemBase SysData(fn = 60, S_b = 100 * 1e6) annotation(
              Placement(transformation(extent = {{-100, 80}, {-48, 100}})));
            OpenIPSL.Electrical.Buses.Bus GEN annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            OpenIPSL.Electrical.Buses.Bus BUS1 annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            OpenIPSL.Electrical.Buses.Bus INF annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
          equation
            connect(wT4G1.p, GEN.p) annotation(
              Line(points = {{-38.8, -1.77636e-015}, {-40, -1.77636e-015}, {-40, 0}, {-30, 0}}, color = {0, 0, 255}));
            connect(GEN.p, pwLine2.p) annotation(
              Line(points = {{-30, 0}, {-21.6667, 0}}, color = {0, 0, 255}));
            connect(pwLine2.n, BUS1.p) annotation(
              Line(points = {{1.66667, 0}, {1.66667, 0}, {10, 0}}, color = {0, 0, 255}));
            connect(BUS1.p, pwLine.p) annotation(
              Line(points = {{10, 0}, {20, 0}, {20, 20}, {28.3333, 20}}, color = {0, 0, 255}));
            connect(pwLine1.p, pwLine.p) annotation(
              Line(points = {{28.3333, -20}, {20, -20}, {20, 20}, {28.3333, 20}}, color = {0, 0, 255}));
            connect(pwFault.p, BUS1.p) annotation(
              Line(points = {{18.3333, -50}, {14, -50}, {14, 0}, {10, 0}}, color = {0, 0, 255}));
            connect(pwLine.n, INF.p) annotation(
              Line(points = {{51.6667, 20}, {60, 20}, {60, 0}, {70, 0}}, color = {0, 0, 255}));
            connect(pwLine1.n, INF.p) annotation(
              Line(points = {{51.6667, -20}, {60, -20}, {60, 0}, {70, 0}}, color = {0, 0, 255}));
            connect(INF.p, gENCLS2_1.p) annotation(
              Line(points = {{70, 0}, {88.8, 0}, {88.8, -0.180432}}, color = {0, 0, 255}));
            connect(wT4G1.I_qcmd, wT4G1.I_qcmd0) annotation(
              Line(points = {{-62.8, 9.6}, {-66, 9.6}, {-66, 16}, {-59.2, 16}, {-59.2, 13.2}}, color = {0, 0, 127}));
            connect(wT4G1.I_pcmd, wT4G1.I_pcmd0) annotation(
              Line(points = {{-62.8, 4.8}, {-68, 4.8}, {-68, 18}, {-54.4, 18}, {-54.4, 13.2}}, color = {0, 0, 127}));
          end WT4G1;
        end WT4G;
      end PSSE;
    end Wind;

    package Branches
      extends Modelica.Icons.ExamplesPackage;

      package PSAT
        extends Modelica.Icons.ExamplesPackage;

        model TwoWindingTransformer_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Machines.PSAT.Order2 order2_1(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 50249.405357958, Q_0 = 10496.891745129, Sn = 100000000, v_0 = 1, V_b = 13800000, Vn = 13800000) annotation(
            Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(P_0 = 30000, Q_0 = 1000) annotation(
            Placement(transformation(extent = {{60, -30}, {80, -10}})));
          OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(Vn = 13800, xT = 0.1, rT = 0.01, V_b = 13800) annotation(
            Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
          OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(angle_0 = 0, v_0 = 1) annotation(
            Placement(transformation(extent = {{-80, -50}, {-60, -30}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(extent = {{10, 0}, {30, 20}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(R = 0.01, X = 0.1, G = 0, B = 0.001) annotation(
            Placement(transformation(extent = {{10, -20}, {30, 0}})));
          OpenIPSL.Electrical.Buses.Bus bus1 annotation(
            Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          OpenIPSL.Electrical.Buses.Bus bus2 annotation(
            Placement(transformation(extent = {{-20, -10}, {0, 10}})));
          OpenIPSL.Electrical.Buses.Bus bus3 annotation(
            Placement(transformation(extent = {{40, -10}, {60, 10}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{-100, 80}, {-60, 100}})));
        equation
          connect(infiniteBus.p, order2_1.p) annotation(
            Line(points = {{-60, -40}, {-55, -40}, {-55, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(bus3.p, pwLine2.n) annotation(
            Line(points = {{50, 0}, {40, 0}, {40, -10}, {29, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(twoWindingTransformer.n, bus2.p) annotation(
            Line(points = {{-19, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(twoWindingTransformer.p, bus1.p) annotation(
            Line(points = {{-41, 0}, {-50, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(bus1.p, order2_1.p) annotation(
            Line(points = {{-50, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(bus2.p, pwLine2.p) annotation(
            Line(points = {{-10, 0}, {6, 0}, {6, -10}, {11, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(order2_1.vf0, order2_1.vf) annotation(
            Line(points = {{-78, 11}, {-78, 14}, {-88, 14}, {-88, 5}, {-82, 5}}, color = {0, 0, 127}));
          connect(order2_1.pm, order2_1.pm0) annotation(
            Line(points = {{-82, -5}, {-88, -5}, {-88, -14}, {-78, -14}, {-78, -11}}, color = {0, 0, 127}));
          connect(bus3.p, lOADPQ.p) annotation(
            Line(points = {{50, 0}, {70, 0}, {70, -10}}, color = {0, 0, 255}));
          connect(pwLine1.p, bus2.p) annotation(
            Line(points = {{11, 10}, {6, 10}, {6, 0}, {-10, 0}}, color = {0, 0, 255}));
          connect(pwLine1.n, bus3.p) annotation(
            Line(points = {{29, 10}, {40, 10}, {40, 0}, {50, 0}}, color = {0, 0, 255}));
        end TwoWindingTransformer_Test;

        model ThreeWindingTransformer_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-2, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {-2, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-91.783, 9.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add add2(k2 = -1) annotation(
            Placement(transformation(origin = {-78, 2}, extent = {{-4, -4}, {4, 4}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-91.382, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          OpenIPSL.Electrical.Machines.PSAT.Order2 Gen1(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 80124.48966387101, Q_0 = 59251.697676828, Sn = 370000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(extent = {{-52, -10}, {-32, 10}})));
          Modelica.Blocks.Math.Add add annotation(
            Placement(transformation(extent = {{-70, 10}, {-60, 0}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(t_start_1 = 5, t_end_1 = 8, t_start_2 = 8, t_end_2 = 12, dP1 = 0, dP2 = 0, dQ1 = 0.01, dQ2 = -0.01, P_0 = 40000, Q_0 = 20000) annotation(
            Placement(transformation(extent = {{80, -10}, {100, 10}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ1(t_start_1 = 0, t_end_1 = 0, t_start_2 = 0, t_end_2 = 0, dP1 = 0, dQ1 = 0, dP2 = 0, dQ2 = 0, P_0 = 40000, Q_0 = 40000) annotation(
            Placement(transformation(extent = {{80, -50}, {100, -30}})));
          Electrical.Branches.PSAT.ThreeWindingTransformer threeWindingTransformer annotation(
            Placement(transformation(extent = {{28, -10}, {48, 10}})));
          OpenIPSL.Electrical.Buses.Bus Bus1 annotation(
            Placement(transformation(extent = {{-32, -10}, {-12, 10}})));
          OpenIPSL.Electrical.Buses.Bus Bus2 annotation(
            Placement(transformation(extent = {{8, -10}, {28, 10}})));
          OpenIPSL.Electrical.Buses.Bus Bus3 annotation(
            Placement(transformation(extent = {{60, 10}, {80, 30}})));
          OpenIPSL.Electrical.Buses.Bus Bus4 annotation(
            Placement(transformation(extent = {{60, -30}, {80, -10}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{-100, 80}, {-60, 100}})));
        equation
          connect(add2.y, add.u1) annotation(
            Line(points = {{-73.6, 2}, {-71, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(add.y, Gen1.vf) annotation(
            Line(points = {{-59.5, 5}, {-54, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Gen1.vf0, add.u2) annotation(
            Line(points = {{-50, 11}, {-50, 16}, {-74, 16}, {-74, 8}, {-71, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Gen1.pm0, Gen1.pm) annotation(
            Line(points = {{-50, -11}, {-50, -16}, {-60, -16}, {-60, -5}, {-54, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwLine4.n, pwLine3.n) annotation(
            Line(points = {{7, 10}, {13, 10}, {13, -10}, {7, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine4.p, pwLine3.p) annotation(
            Line(points = {{-11, 10}, {-17, 10}, {-17, -10}, {-11, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(Gen1.p, Bus1.p) annotation(
            Line(points = {{-32, 0}, {-22, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(Bus1.p, pwLine3.p) annotation(
            Line(points = {{-22, 0}, {-17, 0}, {-17, -10}, {-11, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(Bus2.p, pwLine3.n) annotation(
            Line(points = {{18, 0}, {13, 0}, {13, -10}, {7, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(Bus2.p, threeWindingTransformer.b1) annotation(
            Line(points = {{18, 0}, {27, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(threeWindingTransformer.b2, Bus3.p) annotation(
            Line(points = {{49, 3}, {63, 3}, {63, 20}, {70, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(lOADPQ.p, Bus3.p) annotation(
            Line(points = {{90, 10}, {90, 20}, {70, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(threeWindingTransformer.b3, Bus4.p) annotation(
            Line(points = {{49, -3}, {63, -3}, {63, -20}, {70, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(Bus4.p, lOADPQ1.p) annotation(
            Line(points = {{70, -20}, {90, -20}, {90, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(sine1.y, add2.u1) annotation(
            Line(points = {{-86.8548, 9.4652}, {-84, 9.4652}, {-84, 4}, {-82.8, 4}, {-82.8, 4.4}}, color = {0, 0, 127}));
          connect(sine2.y, add2.u2) annotation(
            Line(points = {{-86.4538, -5.5198}, {-84.2269, -5.5198}, {-84.2269, -0.4}, {-82.8, -0.4}}, color = {0, 0, 127}));
          annotation(
            Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ThreeWindingTransformer_Test;

        model PhaseShiftingTransformer_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ_B3(P_0 = 30000, Q_0 = 1000) annotation(
            Placement(transformation(extent = {{30, -50}, {50, -30}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(extent = {{0, 0}, {20, 20}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(R = 0.01, X = 0.1, G = 0, B = 0.001) annotation(
            Placement(transformation(extent = {{0, -20}, {20, 0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(
            Placement(transformation(extent = {{50, 0}, {70, 20}})));
          OpenIPSL.Electrical.Branches.PSAT.PhaseShiftingTransformer.PSTransformer pSTransformer annotation(
            Placement(transformation(extent = {{50, -20}, {70, 0}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ_B4(t_start_1 = 5, t_end_1 = 7.99, t_start_2 = 8, t_end_2 = 12, dQ1 = 0.01, dQ2 = -0.01, dP1 = 0.02, dP2 = -0.02, P_0 = 20000, Q_0 = 10000) annotation(
            Placement(transformation(extent = {{80, -50}, {100, -30}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-26, 40}, extent = {{4.4802, -4.4802}, {-4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add diff(k2 = -1) annotation(
            Placement(transformation(origin = {-47, 31}, extent = {{4.99999, -4.99999}, {-5, 5}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-26, 22}, extent = {{4.4802, -4.4802}, {-4.4802, 4.4802}})));
          OpenIPSL.Electrical.Machines.PSAT.Order2 Gen1(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 50249.405357958, Q_0 = 10496.891745129, Sn = 100000000, v_0 = 1, V_b = 13800000, Vn = 13800000) annotation(
            Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
          Modelica.Blocks.Math.Add add annotation(
            Placement(transformation(extent = {{-64, 24}, {-78, 38}})));
          OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(Vn = 13800, rT = 0.01, xT = 0.1, V_b = 13800) annotation(
            Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
          OpenIPSL.Electrical.Buses.Bus B1 annotation(
            Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          OpenIPSL.Electrical.Buses.Bus B2 annotation(
            Placement(transformation(extent = {{-20, -10}, {0, 10}})));
          OpenIPSL.Electrical.Buses.Bus B3 annotation(
            Placement(transformation(extent = {{20, -10}, {40, 10}})));
          OpenIPSL.Electrical.Buses.Bus B4 annotation(
            Placement(transformation(extent = {{80, -10}, {100, 10}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{-100, 80}, {-60, 100}})));
        equation
          connect(pSTransformer.pk, pSTransformer.u) annotation(
            Line(points = {{71, -14}, {74, -14}, {74, -20}, {44, -20}, {44, -4.4}, {48, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sine1.y, diff.u1) annotation(
            Line(points = {{-30.9282, 40}, {-36, 40}, {-36, 34}, {-41, 34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sine2.y, diff.u2) annotation(
            Line(points = {{-30.9282, 22}, {-36, 22}, {-36, 28}, {-41, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Gen1.vf0, add.u2) annotation(
            Line(points = {{-78, 11}, {-78, 20}, {-58, 20}, {-58, 26.8}, {-62.6, 26.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Gen1.p, B1.p) annotation(
            Line(points = {{-60, 0}, {-50, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B1.p, twoWindingTransformer.p) annotation(
            Line(points = {{-50, 0}, {-41, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(twoWindingTransformer.n, B2.p) annotation(
            Line(points = {{-19, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B3.p, lOADPQ_B3.p) annotation(
            Line(points = {{30, 0}, {40, 0}, {40, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B4.p, lOADPQ_B4.p) annotation(
            Line(points = {{90, 0}, {96, 0}, {96, -22}, {90, -22}, {90, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine3.p, B3.p) annotation(
            Line(points = {{51, 10}, {40, 10}, {40, 0}, {30, 0}}, color = {0, 0, 255}));
          connect(pSTransformer.p, B3.p) annotation(
            Line(points = {{49, -10}, {40, -10}, {40, 0}, {30, 0}}, color = {0, 0, 255}));
          connect(pSTransformer.n, B4.p) annotation(
            Line(points = {{71, -10}, {76, -10}, {76, 0}, {90, 0}}, color = {0, 0, 255}));
          connect(pwLine3.n, B4.p) annotation(
            Line(points = {{69, 10}, {76, 10}, {76, 0}, {90, 0}}, color = {0, 0, 255}));
          connect(pwLine1.n, B3.p) annotation(
            Line(points = {{19, 10}, {24, 10}, {24, 0}, {30, 0}}, color = {0, 0, 255}));
          connect(pwLine2.n, B3.p) annotation(
            Line(points = {{19, -10}, {24, -10}, {24, 0}, {30, 0}}, color = {0, 0, 255}));
          connect(pwLine1.p, B2.p) annotation(
            Line(points = {{1, 10}, {-4, 10}, {-4, 0}, {-10, 0}}, color = {0, 0, 255}));
          connect(pwLine2.p, B2.p) annotation(
            Line(points = {{1, -10}, {-4, -10}, {-4, 0}, {-10, 0}}, color = {0, 0, 255}));
          connect(add.y, Gen1.vf) annotation(
            Line(points = {{-78.7, 31}, {-92, 31}, {-92, 5}, {-82, 5}}, color = {0, 0, 127}));
          connect(Gen1.pm0, Gen1.pm) annotation(
            Line(points = {{-78, -11}, {-78, -14}, {-86, -14}, {-86, -5}, {-82, -5}}, color = {0, 0, 127}));
          connect(diff.y, add.u1) annotation(
            Line(points = {{-52.5, 31}, {-58, 31}, {-58, 35.2}, {-62.6, 35.2}}, color = {0, 0, 127}));
          annotation(
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end PhaseShiftingTransformer_Test;

        model ULTC_Test
          extends Modelica.Icons.Example;
          OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {20, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
            Placement(transformation(origin = {20, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(
            Placement(transformation(origin = {-92, 10}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          Modelica.Blocks.Math.Add diff(k2 = -1) annotation(
            Placement(transformation(origin = {-72, 0}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}})));
          Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(
            Placement(transformation(origin = {-92, -10}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}})));
          OpenIPSL.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 81032.877181982, Q_0 = 58523.044412627, Sn = 370000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
            Placement(transformation(extent = {{-30, -10}, {-10, 10}})));
          Modelica.Blocks.Math.Add add annotation(
            Placement(transformation(extent = {{-56, -6}, {-44, 6}})));
          OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ_B3(t_start_1 = 5, t_end_1 = 8, t_start_2 = 8, t_end_2 = 12, dP1 = 0, dP2 = 0, dQ1 = -0.05, dQ2 = 0.05, P_0 = 80000, Q_0 = 60000) annotation(
            Placement(transformation(extent = {{80, -40}, {100, -20}})));
          OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl annotation(
            Placement(transformation(extent = {{50, -10}, {70, 10}})));
          OpenIPSL.Electrical.Buses.Bus B1 annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}})));
          OpenIPSL.Electrical.Buses.Bus B2 annotation(
            Placement(transformation(extent = {{30, -10}, {50, 10}})));
          OpenIPSL.Electrical.Buses.Bus B3 annotation(
            Placement(transformation(extent = {{70, -10}, {90, 10}})));
          inner OpenIPSL.Electrical.SystemBase SysData annotation(
            Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
        equation
          connect(add.y, order2_Inputs_Outputs.vf) annotation(
            Line(points = {{-43.4, 0}, {-39, 0}, {-39, 5}, {-32, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation(
            Line(points = {{-28, -11}, {-28, -14}, {-36, -14}, {-36, -5}, {-32, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sine1.y, diff.u1) annotation(
            Line(points = {{-87.0718, 10}, {-82, 10}, {-82, 4}, {-79.5875, 4}, {-79.5875, 3.79374}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sine2.y, diff.u2) annotation(
            Line(points = {{-87.0718, -10}, {-82, -10}, {-82, -4}, {-79.5875, -4}, {-79.5875, -3.79374}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwLine4.p, pwLine3.p) annotation(
            Line(points = {{11, 10}, {6, 10}, {6, -10}, {11, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(order2_Inputs_Outputs.p, B1.p) annotation(
            Line(points = {{-10, 0}, {0, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B1.p, pwLine3.p) annotation(
            Line(points = {{0, 0}, {6, 0}, {6, -10}, {11, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B2.p, pwLine3.n) annotation(
            Line(points = {{40, 0}, {34, 0}, {34, -10}, {29, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(uLTC_VoltageControl.n, B3.p) annotation(
            Line(points = {{71, 0}, {80, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(lOADPQ_B3.p, B3.p) annotation(
            Line(points = {{90, -20}, {90, 0}, {80, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B2.p, uLTC_VoltageControl.p) annotation(
            Line(points = {{40, 0}, {49, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(B2.p, pwLine4.n) annotation(
            Line(points = {{40, 0}, {34, 0}, {34, 10}, {29, 10}}, color = {0, 0, 255}));
          connect(diff.y, add.u2) annotation(
            Line(points = {{-65.0448, 0}, {-62, 0}, {-62, -3.6}, {-57.2, -3.6}}, color = {0, 0, 127}));
          connect(add.u1, order2_Inputs_Outputs.vf0) annotation(
            Line(points = {{-57.2, 3.6}, {-62, 3.6}, {-62, 18}, {-28, 18}, {-28, 11}}, color = {0, 0, 127}));
          annotation(
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ULTC_Test;
      end PSAT;
    end Branches;

    package FACTS
      extends Modelica.Icons.ExamplesPackage;

      model StatcomCode_Test
        import Modelica.Constants.pi;
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
          Placement(transformation(origin = {-13, 13}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
          Placement(transformation(origin = {-15, -17}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Machines.PSAT.Order2 Syn2(D = 1, ra = 0.001, x1d = 0.302, M = 10, angle_0 = 0.036282466109908 * 180 / pi, P_0 = 0.800000000076548 * SysData.S_b * 1e6, Q_0 = 0.500000000133379 * SysData.S_b * 1e6, Sn = 370000000, v_0 = 1.027606413803688, V_b = 400000, Vn = 400000) annotation(
          Placement(transformation(extent = {{-15, -16}, {15, 16}}, rotation = 180, origin = {123, 0})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
          Placement(transformation(origin = {53, 17}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(
          Placement(transformation(origin = {55, -17}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
        OpenIPSL.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 0.004219210312137 * SysData.S_b * 1e6, Q_0 = (-0.001421467052118 * SysData.S_b) * 1e6, Sn = 370000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
          Placement(transformation(extent = {{-78, -8}, {-58, 12}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, nperiod = -1, offset = 0.999885177318814) annotation(
          Placement(transformation(extent = {{-158, 14}, {-138, 34}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = -1) annotation(
          Placement(transformation(extent = {{-156, -22}, {-136, -2}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(
          Placement(transformation(extent = {{-118, -10}, {-98, 10}})));
        OpenIPSL.Electrical.FACTS.PSAT.STATCOM sTATCOM3_1(V_0 = 1, angle_0 = -0.000213067852480 * 180 / pi) annotation(
          Placement(transformation(extent = {{-14, -54}, {6, -34}})));
        OpenIPSL.Electrical.Buses.Bus bus annotation(
          Placement(transformation(extent = {{4, -8}, {24, 12}})));
        OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(t_start_1 = 7, t_end_1 = 7.001, dP1 = 0, t_start_2 = 8, dP2 = 0, t_end_2 = 50, angle_0 = -0.000213067852480 * 180 / pi, dQ1 = 0.1 * SysData.S_b, dQ2 = 0.42 * SysData.S_b, P_0 = 0.8 * SysData.S_b * 1e6, Q_0 = 0.6 * SysData.S_b * 1e6) annotation(
          Placement(transformation(extent = {{38, -52}, {58, -32}})));
        inner OpenIPSL.Electrical.SystemBase SysData annotation(
          Placement(transformation(extent = {{-116, 60}, {-76, 80}})));
      equation
        connect(pwLine1.n, pwLine3.n) annotation(
          Line(points = {{62, 17}, {78, 17}, {78, -17}, {64, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus.p, lOADPQ.p) annotation(
          Line(points = {{14, 2}, {24, 2}, {24, -32}, {48, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(sTATCOM3_1.p, lOADPQ.p) annotation(
          Line(points = {{7, -44}, {20, -44}, {20, 2}, {24, 2}, {24, -32}, {48, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, lOADPQ.p) annotation(
          Line(points = {{46, -17}, {38, -17}, {38, 2}, {24, 2}, {24, -32}, {48, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, lOADPQ.p) annotation(
          Line(points = {{44, 17}, {38, 17}, {38, 2}, {24, 2}, {24, -32}, {48, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Syn2.p, pwLine3.n) annotation(
          Line(points = {{108, 1.83187e-015}, {78, 1.83187e-015}, {78, -17}, {64, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, bus.p) annotation(
          Line(points = {{-6, -17}, {0, -17}, {0, 2}, {14, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, bus.p) annotation(
          Line(points = {{-4, 13}, {0, 13}, {0, 2}, {14, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(
          Line(points = {{-22, 13}, {-28, 13}, {-28, -17}, {-24, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.p, pwLine2.p) annotation(
          Line(points = {{-58, 2}, {-28, 2}, {-28, -17}, {-24, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, order2_Inputs_Outputs.vf) annotation(
          Line(points = {{-97, 0}, {-92, 0}, {-92, 7}, {-80, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.vf0, add3_1.u3) annotation(
          Line(points = {{-76, 13}, {-48, 13}, {-48, -22}, {-120, -22}, {-120, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse1.y, add3_1.u2) annotation(
          Line(points = {{-135, -12}, {-126, -12}, {-126, 0}, {-120, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(
          Line(points = {{-137, 24}, {-130, 24}, {-130, 8}, {-120, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation(
          Line(points = {{-76, -9}, {-54, -9}, {-54, -16}, {-90, -16}, {-90, -3}, {-80, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Syn2.pm, Syn2.pm0) annotation(
          Line(points = {{141, 8}, {148, 8}, {148, 26}, {135, 26}, {135, 17.6}}, color = {0, 0, 127}));
        connect(Syn2.vf0, Syn2.vf) annotation(
          Line(points = {{135, -17.6}, {135, -26}, {152, -26}, {152, -8}, {141, -8}}, color = {0, 0, 127}));
        annotation(
          Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end StatcomCode_Test;

      model TCSC_Reactance_Test
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Machines.PSAT.Order2 Gen1(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 80101.913348342, Q_0 = 60948.619430301, Sn = 370000000, v_0 = 1, V_b = 400000, Vn = 400000) annotation(
          Placement(transformation(extent = {{-22, -10}, {-2, 10}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, offset = 1.005017533847740, nperiod = 2) annotation(
          Placement(transformation(extent = {{-116, 10}, {-96, 30}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = 2) annotation(
          Placement(transformation(extent = {{-118, -26}, {-98, -6}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(
          Placement(transformation(extent = {{-58, -10}, {-38, 10}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(
          Placement(transformation(extent = {{62, -10}, {82, 10}})));
        OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(t_start_1 = 2, t_end_1 = 10, t_start_2 = 12, t_end_2 = 20, dP1 = 0, dQ1 = 0.01, dP2 = 0, dQ2 = -0.01, P_0 = 80000, Q_0 = 60000) annotation(
          Placement(transformation(extent = {{96, -10}, {116, 10}})));
        OpenIPSL.Electrical.FACTS.PSAT.TCSCReactance tCSCReactance annotation(
          Placement(transformation(extent = {{26, -10}, {46, 10}})));
        inner OpenIPSL.Electrical.SystemBase SysData annotation(
          Placement(transformation(extent = {{-100, 60}, {-76, 80}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation(
          Line(points = {{-97, -16}, {-68, -16}, {-68, 0}, {-60, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(
          Line(points = {{-95, 20}, {-70, 20}, {-70, 8}, {-60, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation(
          Line(points = {{81, 0}, {92, 0}, {92, 10}, {106, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation(
          Line(points = {{-37, 0}, {-32, 0}, {-32, 5}, {-24, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(
          Line(points = {{-20, -11}, {8, -11}, {8, -20}, {-32, -20}, {-32, -5}, {-24, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation(
          Line(points = {{-20, 11}, {4, 11}, {4, 22}, {-36, 22}, {-36, -20}, {-60, -20}, {-60, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tCSCReactance.n, pwLine1.p) annotation(
          Line(points = {{47, 0}, {63, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Gen1.p, tCSCReactance.p) annotation(
          Line(points = {{-2, 0}, {11.5, 0}, {11.5, 0.2}, {25.1, 0.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(
          Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end TCSC_Reactance_Test;

      model TCSC_Alpha_Test
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Machines.PSAT.Order2 Gen1(D = 5, angle_0 = 0, ra = 0.001, x1d = 0.302, M = 10, P_0 = 80101.913348342, Q_0 = 60948.619430301, Sn = 370000000, v_0 = 1, Vn = 400000) annotation(
          Placement(transformation(extent = {{-24, -10}, {-4, 10}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, offset = 1.005017533847740, nperiod = 2) annotation(
          Placement(transformation(extent = {{-126, 6}, {-106, 26}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = 2) annotation(
          Placement(transformation(extent = {{-128, -28}, {-108, -8}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(
          Placement(transformation(extent = {{-78, -10}, {-58, 10}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.01, G = 0, B = 0.001 / 2, X = 0.1) annotation(
          Placement(transformation(extent = {{56, -10}, {76, 10}})));
        OpenIPSL.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(t_start_1 = 2, t_end_1 = 10, dP1 = 0.01, dQ1 = 0.01, t_start_2 = 12, t_end_2 = 20, dP2 = -0.01, dQ2 = -0.01, P_0 = 80000, Q_0 = 60000) annotation(
          Placement(transformation(extent = {{94, -10}, {114, 10}})));
        OpenIPSL.Electrical.FACTS.PSAT.TCSCAlpha tCSCAlpha annotation(
          Placement(transformation(extent = {{18, -10}, {38, 10}})));
        inner OpenIPSL.Electrical.SystemBase SysData annotation(
          Placement(transformation(extent = {{-120, 60}, {-96, 80}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation(
          Line(points = {{-107, -18}, {-92, -18}, {-92, 0}, {-80, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(
          Line(points = {{-105, 16}, {-94, 16}, {-94, 8}, {-80, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation(
          Line(points = {{75, 0}, {88, 0}, {88, 10}, {104, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation(
          Line(points = {{-57, 0}, {-32, 0}, {-32, 5}, {-26, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation(
          Line(points = {{-22, 11}, {2, 11}, {2, 22}, {-42, 22}, {-42, -16}, {-86, -16}, {-86, -8}, {-80, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(
          Line(points = {{-22, -11}, {4, -11}, {4, -20}, {-32, -20}, {-32, -5}, {-26, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tCSCAlpha.n, pwLine1.p) annotation(
          Line(points = {{39, 0}, {57, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Gen1.p, tCSCAlpha.p) annotation(
          Line(points = {{-4, 0}, {7.5, 0}, {7.5, 0}, {17.1, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(
          Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end TCSC_Alpha_Test;
    end FACTS;

    model TwoWindingTransformer "SMIB system with one load and GENROE model"
      extends Modelica.Icons.Example;
      OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.001, X = 0.2, G = 0, B = 0) annotation(
        Placement(transformation(extent = {{40, 20}, {60, 40}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(t2 = 100, R = 0.0005, X = 0.1, G = 0, B = 0, t1 = 100) annotation(
        Placement(transformation(extent = {{20, -40}, {40, -20}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine4(t2 = 100, t1 = 100, R = 0.0005, X = 0.1, G = 0, B = 0) annotation(
        Placement(transformation(extent = {{60, -40}, {80, -20}})));
      OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS(M_b = 100, D = 0, angle_0 = 0, X_d = 0.2, H = 0, P_0 = 10027800, Q_0 = 32050720, v_0 = 1) annotation(
        Placement(transformation(extent = {{118, -12}, {106, 12}})));
      OpenIPSL.Electrical.Loads.PSSE.Load_variation constantLoad(d_t = 0, d_P = 0, t1 = 0, angle_0 = -0.5840921, P_0 = 50000000, Q_0 = 10000000, v_0 = 0.9679495) annotation(
        Placement(transformation(extent = {{-4, -52}, {8, -40}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(t1 = 2, t2 = 2.15, R = 0.1, X = 0.1) annotation(
        Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {54, -58})));
      OpenIPSL.Electrical.Machines.PSSE.GENSAL gENROE(Tpd0 = 5, D = 0, Xppd = 0.2, Xl = 0.12, Xppq = 0.2, Tppd0 = 0.05, Tppq0 = 0.1, H = 4, Xd = 1.41, Xq = 1.35, Xpd = 0.3, S10 = 0.1, S12 = 0.5, R_a = 0.002, angle_0 = 4.747869, M_b = 100000000, P_0 = 40000000, Q_0 = -16460280, v_0 = 1, V_b = 14700) annotation(
        Placement(transformation(extent = {{-92, -20}, {-58, 20}})));
      OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(CZ = 1, R = 0.001, X = 0.2, G = 0, B = 0, S_n = 1, ANG1 = 1, VB1 = 14.7, VB2 = 130, t1 = 0.8085, VNOM1 = 20, t2 = 1.02, VNOM2 = 130, CW = 3) annotation(
        Placement(transformation(extent = {{-26, -4}, {-14, 4}})));
      OpenIPSL.Electrical.Buses.Bus BUS01 annotation(
        Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
      OpenIPSL.Electrical.Buses.Bus BUS02 annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      OpenIPSL.Electrical.Buses.Bus BUS03 annotation(
        Placement(transformation(extent = {{40, -40}, {60, -20}})));
      OpenIPSL.Electrical.Buses.Bus BUS1 annotation(
        Placement(transformation(extent = {{80, -10}, {100, 10}})));
      inner OpenIPSL.Electrical.SystemBase SysData(fn = 50, S_b = 100 * 1e6) annotation(
        Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
    equation
      connect(gENROE.PMECH, gENROE.PMECH0) annotation(
        Line(points = {{-91.66, 10}, {-98, 10}, {-98, 26}, {-50, 26}, {-50, -6}, {-56.64, -6}}, color = {0, 0, 127}));
      connect(gENROE.EFD, gENROE.EFD0) annotation(
        Line(points = {{-91.66, -10}, {-98, -10}, {-98, -24}, {-50, -24}, {-50, -14}, {-56.64, -14}}, color = {0, 0, 127}));
      connect(gENROE.p, BUS01.p) annotation(
        Line(points = {{-56.3, 0}, {-40, 0}}, color = {0, 0, 255}));
      connect(BUS01.p, twoWindingTransformer.p) annotation(
        Line(points = {{-40, 0}, {-27, 0}}, color = {0, 0, 255}));
      connect(twoWindingTransformer.n, BUS02.p) annotation(
        Line(points = {{-13, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(pwLine1.p, BUS02.p) annotation(
        Line(points = {{38.3333, 30}, {4, 30}, {4, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(pwLine3.p, BUS02.p) annotation(
        Line(points = {{18.3333, -30}, {4, -30}, {4, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(constantLoad.p, BUS02.p) annotation(
        Line(points = {{2, -39.4}, {2, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(pwLine3.n, BUS03.p) annotation(
        Line(points = {{41.6667, -30}, {41.6667, -30}, {50, -30}}, color = {0, 0, 255}));
      connect(BUS03.p, pwLine4.p) annotation(
        Line(points = {{50, -30}, {58.3333, -30}}, color = {0, 0, 255}));
      connect(BUS1.p, gENCLS.p) annotation(
        Line(points = {{90, 0}, {104.8, 0}, {104.8, -0.180432}}, color = {0, 0, 255}));
      connect(pwLine1.n, BUS1.p) annotation(
        Line(points = {{61.6667, 30}, {86, 30}, {86, 0}, {90, 0}}, color = {0, 0, 255}));
      connect(pwLine4.n, BUS1.p) annotation(
        Line(points = {{81.6667, -30}, {86, -30}, {86, 0}, {90, 0}}, color = {0, 0, 255}));
      connect(pwFault.p, BUS03.p) annotation(
        Line(points = {{54, -51}, {54, -30}, {50, -30}}, color = {0, 0, 255}));
    end TwoWindingTransformer;

    partial model SMIBpartial "SMIB system with one load"
      extends Modelica.Icons.Example;
      OpenIPSL.Electrical.Branches.PwLine pwLine(R = 0.001, X = 0.2, G = 0, B = 0) annotation(
        Placement(transformation(extent = {{-26, -4}, {-14, 4}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(R = 0.001, G = 0, B = 0, X = 0.2) annotation(
        Placement(transformation(extent = {{34, 26}, {46, 34}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(R = 0.0005, X = 0.1, G = 0, B = 0) annotation(
        Placement(transformation(extent = {{14, -34}, {26, -26}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine4(R = 0.0005, X = 0.1, G = 0, B = 0) annotation(
        Placement(transformation(extent = {{54, -34}, {66, -26}})));
      OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS(M_b = 100, D = 0, angle_0 = 0, X_d = 0.2, H = 0, P_0 = 10017110, Q_0 = 8006544, v_0 = 1) annotation(
        Placement(transformation(extent = {{112, -12}, {98, 12}})));
      OpenIPSL.Electrical.Loads.PSSE.Load_variation constantLoad(PQBRAK = 0.7, d_t = 0, d_P = 0, angle_0 = -0.5762684, t1 = 0, characteristic = 2, P_0 = 50000000, Q_0 = 10000000, v_0 = 0.9919935) annotation(
        Placement(transformation(extent = {{-4, -52}, {8, -40}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(t1 = 2, t2 = 2.15, R = 0, X = 0) annotation(
        Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {44, -60})));
      OpenIPSL.Electrical.Buses.Bus GEN1 annotation(
        Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
      inner OpenIPSL.Electrical.SystemBase SysData annotation(
        Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
      OpenIPSL.Electrical.Buses.Bus LOAD annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      OpenIPSL.Electrical.Buses.Bus GEN2 annotation(
        Placement(transformation(extent = {{70, -10}, {90, 10}})));
      OpenIPSL.Electrical.Buses.Bus FAULT annotation(
        Placement(transformation(extent = {{30, -40}, {50, -20}})));
    equation
      connect(GEN1.p, pwLine.p) annotation(
        Line(points = {{-40, 0}, {-40, 0}, {-25.4, 0}}, color = {0, 0, 255}));
      connect(pwLine.n, LOAD.p) annotation(
        Line(points = {{-14.6, 0}, {-14.6, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(pwLine3.p, LOAD.p) annotation(
        Line(points = {{14.6, -30}, {4, -30}, {4, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(constantLoad.p, LOAD.p) annotation(
        Line(points = {{2, -40}, {2, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(pwLine1.p, LOAD.p) annotation(
        Line(points = {{34.6, 30}, {4, 30}, {4, 0}, {0, 0}}, color = {0, 0, 255}));
      connect(GEN2.p, gENCLS.p) annotation(
        Line(points = {{80, 0}, {98, 0}, {98, 0}}, color = {0, 0, 255}));
      connect(pwLine4.n, GEN2.p) annotation(
        Line(points = {{65.4, -30}, {76, -30}, {76, 0}, {80, 0}}, color = {0, 0, 255}));
      connect(pwLine1.n, GEN2.p) annotation(
        Line(points = {{45.4, 30}, {76, 30}, {76, 0}, {80, 0}}, color = {0, 0, 255}));
      connect(FAULT.p, pwLine4.p) annotation(
        Line(points = {{40, -30}, {54.6, -30}}, color = {0, 0, 255}));
      connect(FAULT.p, pwLine3.n) annotation(
        Line(points = {{40, -30}, {25.4, -30}}, color = {0, 0, 255}));
      connect(pwFault.p, pwLine4.p) annotation(
        Line(points = {{44, -53}, {44, -30}, {54.6, -30}}, color = {0, 0, 255}));
    end SMIBpartial;

    partial model BaseTest
      extends Modelica.Icons.Example;
      Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.0005) annotation(
        Placement(transformation(origin = {20, -12}, extent = {{-6, -6}, {6, 6}})));
      Electrical.Branches.PwLine pwLinewithOpening1(G = 0, R = 0.01, X = 0.1, opening = 1, B = 0.0005, t1 = 2, t2 = 2.15) annotation(
        Placement(transformation(origin = {60, 12}, extent = {{-6, -6}, {6, 6}})));
      Electrical.Branches.PwLine pwLine2(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
        Placement(transformation(origin = {20, 12}, extent = {{-6, -6}, {6, 6}})));
      Electrical.Branches.PwLine pwLine3(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
        Placement(transformation(origin = {62, -14}, extent = {{-6, -6}, {6, 6}})));
      Electrical.Branches.PwLine pwLine4(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation(
        Placement(transformation(origin = {60, 36}, extent = {{-5.99999, -5.99998}, {5.99999, 6}})));
      Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(P_0 = 8000000, Q_0 = 6000000) annotation(
        Placement(transformation(origin = {94, 24}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
      Electrical.Loads.PSAT.LOADPQ_variation pwLoadPQ2(P_0 = 8000000, Q_0 = 6000000) annotation(
        Placement(transformation(origin = {94.0335, -14.2889}, extent = {{-6.2889, -6.0335}, {6.2889, 6.0335}}, rotation = 90)));
      inner Electrical.SystemBase SysData annotation(
        Placement(transformation(extent = {{-100, 80}, {-40, 100}})));
      Electrical.Buses.Bus bus1 annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Electrical.Buses.Bus bus2 annotation(
        Placement(transformation(extent = {{30, -10}, {50, 10}})));
      Electrical.Buses.Bus bus3 annotation(
        Placement(transformation(extent = {{70, 14}, {90, 34}})));
      Electrical.Buses.Bus bus4 annotation(
        Placement(transformation(extent = {{70, -24}, {90, -4}})));
    equation
      connect(pwLine2.p, pwLine1.p) annotation(
        Line(points = {{14.6, 12}, {6, 12}, {6, -12}, {14.6, -12}}, color = {0, 0, 255}));
      connect(pwLine2.n, pwLine1.n) annotation(
        Line(points = {{25.4, 12}, {34, 12}, {34, -12}, {25.4, -12}}, color = {0, 0, 255}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(
        Line(points = {{54.6, 36}, {48, 36}, {48, 12}, {54.6, 12}}, color = {0, 0, 255}));
      connect(pwLine4.n, pwLinewithOpening1.n) annotation(
        Line(points = {{65.4, 36}, {72, 36}, {72, 12}, {65.4, 12}}, color = {0, 0, 255}));
      connect(bus1.p, pwLine1.p) annotation(
        Line(points = {{0, 0}, {6, 0}, {6, -12}, {14.6, -12}}, color = {0, 0, 255}));
      connect(bus2.p, pwLine1.n) annotation(
        Line(points = {{40, 0}, {34, 0}, {34, -12}, {25.4, -12}}, color = {0, 0, 255}));
      connect(bus2.p, pwLinewithOpening1.p) annotation(
        Line(points = {{40, 0}, {44, 0}, {44, 20}, {48, 20}, {48, 12}, {54.6, 12}}, color = {0, 0, 255}));
      connect(pwLine3.p, pwLinewithOpening1.p) annotation(
        Line(points = {{56.6, -14}, {44, -14}, {44, 20}, {48, 20}, {48, 12}, {54.6, 12}}, color = {0, 0, 255}));
      connect(bus3.p, pwLoadPQ1.p) annotation(
        Line(points = {{80, 24}, {88, 24}, {88, 24}}, color = {0, 0, 255}));
      connect(bus3.p, pwLinewithOpening1.n) annotation(
        Line(points = {{80, 24}, {72, 24}, {72, 12}, {65.4, 12}}, color = {0, 0, 255}));
      connect(bus4.p, pwLoadPQ2.p) annotation(
        Line(points = {{80, -14}, {88, -14}, {88, -14.2889}}, color = {0, 0, 255}));
      connect(pwLine3.n, bus4.p) annotation(
        Line(points = {{67.4, -14}, {67.4, -14}, {80, -14}}, color = {0, 0, 255}));
    end BaseTest;
  end Examples;

  package Electrical
    record SystemBase "System Base Definition"
      parameter SI.ApparentPower S_b(displayUnit = "MVA") = 100e6 "System base";
      parameter Modelica.SIunits.Frequency fn = 50 "System frequency";
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {120, 100}}), graphics = {Rectangle(extent = {{-120, 100}, {120, -100}}, lineColor = {28, 108, 200}), Text(extent = {{-100, 40}, {100, 0}}, lineColor = {28, 108, 200}, horizontalAlignment = TextAlignment.Left, textString = "System Base: %S_b"), Text(extent = {{-100, -20}, {100, -60}}, lineColor = {28, 108, 200}, horizontalAlignment = TextAlignment.Left, textString = "Frequency: %fn"), Text(extent = {{-100, 100}, {100, 60}}, lineColor = {28, 108, 200}, horizontalAlignment = TextAlignment.Center, textString = "System Data")}),
        defaultComponentName = "SysData",
        defaultAttributes = "inner",
        missingInnerMessage = "
No 'System Data' component is defined. A default component will be used, and generate a system base of 100 MVA, and a frequency of 50 Hz",
        Diagram(coordinateSystem(extent = {{-120, -100}, {120, 100}}, preserveAspectRatio = false)),
        defaultComponentPrefixes = "inner");
    end SystemBase;

    package Buses
      model Bus "Bus model (2014/03/10)"
        extends OpenIPSL.Electrical.Essentials.pfComponent;
        OpenIPSL.Interfaces.PwPin p(vr(start = v_0 * cos(angle_0 * C.pi / 180)), vi(start = v_0 * sin(angle_0 * C.pi / 180))) annotation(
          Placement(transformation(extent = {{-10.0, -10.0}, {10.0, 10.0}}), iconTransformation(extent = {{-10, -10}, {10, 10}})));
        Real V(start = v_0) "Bus voltage magnitude (pu)";
        Modelica.SIunits.Conversions.NonSIunits.Angle_deg angle(start = angle_0) "Bus voltage angle";
      equation
        V = sqrt(p.vr ^ 2 + p.vi ^ 2);
        angle = atan2(p.vi, p.vr) * 180 / C.pi;
        p.ir = 0;
        p.ii = 0;
        annotation(
          Icon(graphics = {Rectangle(fillPattern = FillPattern.Solid, extent = {{-10, -100}, {10, 100}}), Text(origin = {-0.02605, 120.133}, fillPattern = FillPattern.Solid, extent = {{-100, -20}, {100, 20}}, textString = "%name"), Text(visible = displayPF, origin = {0, -120}, extent = {{-60, -20}, {60, 20}}, lineColor = {170, 0, 0}, textString = DynamicSelect("Vpu", String(V, significantDigits = 3))), Text(visible = displayPF, origin = {0, -160}, extent = {{-60, -20}, {60, 20}}, lineColor = {170, 0, 0}, textString = DynamicSelect("Angle", String(angle, significantDigits = 3) + "°"))}));
      end Bus;

      model InfiniteBus "PSAT Infinite Bus"
        extends OpenIPSL.Electrical.Essentials.pfComponent;
        SI.ActivePower P(displayUnit = "MW") "Active Power absorbed by the Infinite bus";
        SI.ReactivePower Q(displayUnit = "Mvar") "Reactive Power absorbed by the Infinite bus (MVAr)";
        Interfaces.PwPin p annotation(
          Placement(transformation(extent = {{90, -10}, {110, 10}})));
      equation
        p.vr = v_0 * cos(angle_0 * C.pi / 180);
        p.vi = v_0 * sin(angle_0 * C.pi / 180);
        P = -(p.vr * p.ir + p.vi * p.ii) * S_b;
        Q = -(p.vr * p.ii - p.vi * p.ir) * S_b;
        annotation(
          Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, grid = {2, 2}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {241, 241, 241}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{-80, 100}, {80, 20}}, lineColor = {255, 0, 0}, textString = DynamicSelect("0.0 MW", OpenIPSL.NonElectrical.Functions.displayPower(P, " MW"))), Polygon(visible = displayPF, points = DynamicSelect({{-20, 30}, {-20, 10}, {20, 20}, {-20, 30}}, if P >= 0 then {{-20, 30}, {-20, 10}, {20, 20}, {-20, 30}} else {{20, 30}, {20, 10}, {-20, 20}, {20, 30}}), lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{-80, -20}, {80, -100}}, lineColor = {0, 255, 0}, textString = DynamicSelect("0.0 Mvar", OpenIPSL.NonElectrical.Functions.displayPower(Q, " Mvar"))), Polygon(visible = displayPF, points = DynamicSelect({{-20, -30}, {-20, -10}, {20, -20}, {-20, -30}}, if Q >= 0 then {{-20, -30}, {-20, -10}, {20, -20}, {-20, -30}} else {{20, -30}, {20, -10}, {-20, -20}, {20, -30}}), lineColor = {0, 255, 0}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Solid), Text(extent = {{-100, 160}, {100, 120}}, lineColor = {0, 0, 255}, textString = "%name")}),
          Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-12-14</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end InfiniteBus;

      model InternalBus "Bus for change base"
        outer OpenIPSL.Electrical.SystemBase SysData;
        parameter SI.ApparentPower M_b(displayUnit = "MVA") = 120e6 "Machine base power rating" annotation(
          Dialog(group = "Power flow data"));
        parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power rating" annotation(
          Dialog(group = "Power flow data"));
        OpenIPSL.Interfaces.PwPin p "Machine base" annotation(
          Placement(transformation(extent = {{-32, -4}, {-12, 16}}), iconTransformation(extent = {{-32, -4}, {-12, 16}})));
        OpenIPSL.Interfaces.PwPin n "System base" annotation(
          Placement(transformation(extent = {{8, -4}, {28, 16}}), iconTransformation(extent = {{8, -4}, {28, 16}})));
      protected
        parameter Real CoB = M_b / S_b;
      equation
        0 = n.vr - p.vr;
        0 = n.vi - p.vi;
        0 = p.ir * CoB + n.ir;
        0 = p.ii * CoB + n.ii;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{8, 96}, {-12, -88}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-46, 34}, {-22, 2}}, lineColor = {0, 0, 255}, textString = "*")}));
      end InternalBus;

      model BusExt
        outer OpenIPSL.Electrical.SystemBase SysData "Must add this line in all models";
        parameter Integer np(min = 0) = 0 "Number of left connection" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        parameter Integer nn(min = 0) = 0 "Number of right connections" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        OpenIPSL.Interfaces.PwPin p[np] annotation(
          Placement(transformation(origin = {-20.0001, 1}, extent = {{-9.99994, -99}, {10.0001, 99}}), iconTransformation(origin = {20, 0}, extent = {{-4, -60}, {4, 60}})));
        OpenIPSL.Interfaces.PwPin n[nn] annotation(
          Placement(transformation(origin = {20, 0}, extent = {{-12, -100}, {12, 100}}), iconTransformation(extent = {{-4, -60}, {4, 60}})));
        SI.PerUnit v(start = v_0) "Bus voltage magnitude (pu)";
        SI.Conversions.NonSIunits.Angle_deg angle(start = angle_0) "Bus voltage angle";
        parameter SI.PerUnit v_0 = 1 "Voltage magnitude (pu)" annotation(
          Dialog(group = "Power flow data"));
        parameter SI.Conversions.NonSIunits.Angle_deg angle_0 = 0 "Voltage angle" annotation(
          Dialog(group = "Power flow data"));
        parameter SI.Voltage V_b = 130e3 "Base voltage" annotation(
          Dialog(group = "Power flow data"));
        parameter SI.ApparentPower S_b = SysData.S_b "System base power" annotation(
          Dialog(group = "Power flow data"));
      protected
        parameter SI.Angle angle_0rad = SI.Conversions.from_deg(angle_0) "Intial angle in rad";
        parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad);
        parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad);
      equation
        if np > 1 then
          for i in 2:np loop
            connect(p[1], p[i]);
          end for;
        end if;
        if nn > 1 then
          for i in 2:nn loop
            connect(n[1], n[i]);
          end for;
        end if;
        if np > 0 and nn > 0 then
          connect(p[1], n[1]);
        end if;
        if np > 0 then
          v = sqrt(p[1].vr ^ 2 + p[1].vi ^ 2);
          angle = SI.Conversions.to_deg(atan2(p[1].vi, p[1].vr));
        elseif nn > 0 then
          v = sqrt(n[1].vr ^ 2 + n[1].vi ^ 2);
          angle = SI.Conversions.to_deg(atan2(n[1].vi, n[1].vr));
        else
          v = 0;
          angle = 0;
        end if;
        annotation(
          Diagram(coordinateSystem(extent = {{0, -100}, {20, 100}})),
          Icon(coordinateSystem(extent = {{0, -100}, {20, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{0, 100}, {20, -100}}, lineColor = {0, 0, 255}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2017-07-07</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Jan Lavenius, Giuseppe Laera, KTH Royal Institute of Technology; <a href=\"https://github.com/tbeu\">tbeu</a> </p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end BusExt;
    end Buses;

    package Branches
      model PwLine "Model for a transmission Line based on the pi-equivalent circuit"
        outer OpenIPSL.Electrical.SystemBase SysData;
        import Modelica.ComplexMath.conj;
        import Modelica.ComplexMath.real;
        import Modelica.ComplexMath.imag;
        import Modelica.ComplexMath.j;
        OpenIPSL.Interfaces.PwPin p annotation(
          Placement(transformation(extent = {{-100, -10}, {-80, 10}}), iconTransformation(extent = {{-100, -10}, {-80, 10}})));
        OpenIPSL.Interfaces.PwPin n annotation(
          Placement(transformation(extent = {{80, -10}, {100, 10}}), iconTransformation(extent = {{80, -10}, {100, 10}})));
        parameter Modelica.SIunits.PerUnit R "Resistance (pu)" annotation(
          Dialog(group = "Line parameters"));
        parameter Modelica.SIunits.PerUnit X "Reactance (pu)" annotation(
          Dialog(group = "Line parameters"));
        parameter Modelica.SIunits.PerUnit G "Shunt half conductance (pu)" annotation(
          Dialog(group = "Line parameters"));
        parameter Modelica.SIunits.PerUnit B "Shunt half susceptance (pu)" annotation(
          Dialog(group = "Line parameters"));
        parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power" annotation(
          Dialog(group = "Line parameters", enable = false));
        parameter Modelica.SIunits.Time t1 = Modelica.Constants.inf annotation(
          Dialog(group = "Perturbation parameters"));
        parameter Modelica.SIunits.Time t2 = Modelica.Constants.inf annotation(
          Dialog(group = "Perturbation parameters"));
        parameter Integer opening = 1 annotation(
          Dialog(group = "Perturbation parameters"),
          choices(choice = 1 "Line opening at both ends", choice = 2 "Line opening at sending end", choice = 3 "Line opening at receiving end"));
        parameter Boolean displayPF = false "Display power flow results:" annotation(
          Dialog(group = "Visualisation", __Dymola_compact = true, __Dymola_descriptionLabel = true),
          choices(checkBox = true));
        SI.ActivePower P12(displayUnit = "MW");
        SI.ActivePower P21(displayUnit = "MW");
        SI.ReactivePower Q12(displayUnit = "Mvar");
        SI.ReactivePower Q21(displayUnit = "Mvar");
        Complex vs(re = p.vr, im = p.vi);
        Complex is(re = p.ir, im = p.ii);
        Complex vr(re = n.vr, im = n.vi);
        Complex ir(re = n.ir, im = n.ii);
      protected
        parameter Complex Y(re = G, im = B);
        parameter Complex Z(re = R, im = X);
      equation
//Calculations for the power flow display
        P12 = real(vs * conj(is)) * S_b;
        P21 = -real(vr * conj(ir)) * S_b;
        Q12 = imag(vs * conj(is)) * S_b;
        Q21 = -imag(vr * conj(ir)) * S_b;
//PI model with different line openings
        if time >= t1 and time < t2 then
          if opening == 1 then
            is = Complex(0);
            ir = Complex(0);
          elseif opening == 2 then
            is = Complex(0);
            ir = (vr - ir * Z) * Y;
          else
            ir = Complex(0);
            is = (vs - is * Z) * Y;
          end if;
        else
          vs - vr = Z * (is - vs * Y);
          vr - vs = Z * (ir - vr * Y);
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true), graphics = {Rectangle(extent = {{-80, 40}, {80, -40}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-60, 20}, {60, -20}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{-200, 160}, {-20, 40}}, lineColor = {255, 0, 0}, textString = DynamicSelect("0.0 MW", OpenIPSL.NonElectrical.Functions.displayPower(P12, " MW"))), Polygon(visible = displayPF, points = DynamicSelect({{-120, 70}, {-120, 50}, {-80, 60}, {-120, 70}}, if P12 >= 0 then {{-120, 70}, {-120, 50}, {-80, 60}, {-120, 70}} else {{-80, 70}, {-80, 50}, {-120, 60}, {-80, 70}}), lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{20, 160}, {200, 40}}, lineColor = {255, 0, 0}, textString = DynamicSelect("0.0 MW", OpenIPSL.NonElectrical.Functions.displayPower(P21, " MW"))), Polygon(visible = displayPF, points = DynamicSelect({{80, 70}, {80, 50}, {120, 60}, {80, 70}}, if P21 >= 0 then {{80, 70}, {80, 50}, {120, 60}, {80, 70}} else {{120, 70}, {120, 50}, {80, 60}, {120, 70}}), lineColor = {255, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{-200, -40}, {-20, -160}}, lineColor = {0, 255, 0}, textString = DynamicSelect("0.0 Mvar", OpenIPSL.NonElectrical.Functions.displayPower(Q12, " Mvar"))), Polygon(visible = displayPF, points = DynamicSelect({{-120, -70}, {-120, -50}, {-80, -60}, {-120, -70}}, if Q12 >= 0 then {{-120, -70}, {-120, -50}, {-80, -60}, {-120, -70}} else {{-80, -70}, {-80, -50}, {-120, -60}, {-80, -70}}), lineColor = {0, 255, 0}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Solid), Text(visible = displayPF, extent = {{20, -40}, {200, -160}}, lineColor = {0, 255, 0}, textString = DynamicSelect("0.0 Mvar", OpenIPSL.NonElectrical.Functions.displayPower(Q21, " Mvar"))), Polygon(visible = displayPF, points = DynamicSelect({{80, -70}, {80, -50}, {120, -60}, {80, -70}}, if Q21 >= 0 then {{80, -70}, {80, -50}, {120, -60}, {80, -70}} else {{120, -70}, {120, -50}, {80, -60}, {120, -70}}), lineColor = {0, 255, 0}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Solid), Text(extent = {{-60, 20}, {60, -20}}, lineColor = {255, 255, 0}, textString = "%name")}));
      end PwLine;

      package Simulink
        package LTC
          model LTC
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(outMax = 1, k = 1, outMin = -delay1, y_start = -delay1, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{62, 8}, {78, 24}})));
            LTC_deadband deadband1(Uplim = Uplim, Downlim = Downlim) annotation(
              Placement(transformation(extent = {{-12, -14}, {54, 42}})));
            parameter Real Uplim = 0.01;
            parameter Real Downlim = -0.01;
            parameter Real Ymin = 0.88 "Min Ratio";
            parameter Real Ymax = 1.2 "Max Ratio";
            parameter Real delay1;
            parameter Real delay2;
            parameter Real positionNo = 33;
            parameter Real r0 = 1 "Transformer Ratio";
            LTC_switch lTC_switch annotation(
              Placement(transformation(extent = {{88, 6}, {108, 26}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k = 0) annotation(
              Placement(transformation(extent = {{62, -20}, {82, 0}})));
            Modelica.Blocks.Sources.Constant imSetPoint1(k = 1) annotation(
              Placement(transformation(extent = {{-76, -38}, {-56, -18}})));
            Modelica.Blocks.Interfaces.RealOutput r annotation(
              Placement(transformation(extent = {{178, 6}, {198, 26}}), iconTransformation(extent = {{78, 0}, {114, 38}})));
            LTC_lookup lTC_lookup(Uplim = Uplim, Downlim = Downlim) annotation(
              Placement(transformation(extent = {{-2, 42}, {42, 86}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator1(outMin = Ymin, outMax = Ymax, k = (Ymax - Ymin) / (positionNo * delay2), y_start = r0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{120, 8}, {136, 24}})));
            LTC_quantizer lTC_quantizer annotation(
              Placement(transformation(extent = {{150, 6}, {170, 26}})));
            Modelica.Blocks.Interfaces.RealInput u annotation(
              Placement(transformation(extent = {{-84, 12}, {-64, 32}}), iconTransformation(extent = {{-116, 4}, {-80, 42}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-34, 6}, {-14, 26}})));
          equation
            connect(lTC_lookup.out, lTC_switch.LTCin) annotation(
              Line(points = {{36.94, 64.22}, {84, 64.22}, {84, 20.9}, {91.6, 20.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(r, lTC_quantizer.n) annotation(
              Line(points = {{188, 16}, {182, 16}, {182, 16.1}, {168.5, 16.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator1.y, lTC_quantizer.p) annotation(
              Line(points = {{136.8, 16}, {152.7, 16}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator1.u, lTC_switch.r) annotation(
              Line(points = {{118.4, 16}, {105.1, 16}, {105.1, 16.8}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator.y, lTC_switch.Signalin) annotation(
              Line(points = {{78.8, 16}, {91.7, 16}}, color = {0, 0, 127}));
            connect(deadband1.signal, imLimitedIntegrator.u) annotation(
              Line(points = {{42.78, 16.24}, {51.39, 16.24}, {51.39, 16}, {60.4, 16}}, color = {0, 0, 127}));
            connect(imSetPoint.y, lTC_switch.Normalin) annotation(
              Line(points = {{83, -10}, {88, -10}, {88, 10.7}, {91.7, 10.7}}, color = {0, 0, 127}));
            connect(add.y, deadband1.u) annotation(
              Line(points = {{-13, 16}, {1.2, 16}, {1.2, 16.24}}, color = {0, 0, 127}));
            connect(lTC_lookup.u, deadband1.u) annotation(
              Line(points = {{3.72, 63.78}, {-8, 63.78}, {-8, 16}, {1.2, 16}, {1.2, 16.24}}, color = {0, 0, 127}));
            connect(add.u1, u) annotation(
              Line(points = {{-36, 22}, {-74, 22}}, color = {0, 0, 127}));
            connect(imSetPoint1.y, add.u2) annotation(
              Line(points = {{-55, -28}, {-44, -28}, {-44, 10}, {-36, 10}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {200, 100}})),
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {200, 100}}), graphics = {Rectangle(extent = {{-78, 70}, {80, -32}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-60, 32}, {66, -58}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "LTC
    ")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC;

          model LTC_deadband
            Modelica.Blocks.Interfaces.RealOutput signal annotation(
              Placement(transformation(extent = {{56, -2}, {76, 18}}), iconTransformation(extent = {{56, -2}, {76, 18}})));
            Modelica.Blocks.Interfaces.RealInput u annotation(
              Placement(transformation(extent = {{-68, 0}, {-48, 20}}), iconTransformation(extent = {{-70, -2}, {-50, 18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim or u < Downlim then
              signal = 1;
            else
              signal = -100;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-50, 52}, {56, -38}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-34, 32}, {40, -24}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "deadband")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer with a deadband</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_deadband;

          model LTC_switch
            Modelica.Blocks.Interfaces.RealInput Signalin annotation(
              Placement(transformation(extent = {{-68, -4}, {-48, 16}}), iconTransformation(extent = {{-78, -16}, {-48, 16}})));
            Modelica.Blocks.Interfaces.RealInput LTCin annotation(
              Placement(transformation(extent = {{-68, 46}, {-48, 66}}), iconTransformation(extent = {{-80, 32}, {-48, 66}})));
            Modelica.Blocks.Interfaces.RealInput Normalin annotation(
              Placement(transformation(extent = {{-68, -58}, {-48, -38}}), iconTransformation(extent = {{-78, -68}, {-48, -38}})));
            Modelica.Blocks.Interfaces.RealOutput r annotation(
              Placement(transformation(extent = {{54, 0}, {74, 20}}), iconTransformation(extent = {{56, -8}, {86, 24}})));
          equation
            if Signalin > 0 then
              r = LTCin;
            else
              r = Normalin;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-46, 94}, {56, -94}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-46, 0}, {-32, 0}, {-32, 18}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1), Line(points = {{-32, 0}, {-32, -18}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1)}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer with switching</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_switch;

          model LTC_quantizer
            Modelica.Blocks.Interfaces.RealInput p annotation(
              Placement(transformation(extent = {{-76, -2}, {-56, 18}}), iconTransformation(extent = {{-90, -18}, {-56, 18}})));
            Modelica.Blocks.Interfaces.RealOutput n annotation(
              Placement(transformation(extent = {{70, -4}, {90, 16}}), iconTransformation(extent = {{70, -14}, {100, 16}})));
            parameter Real Ratio[1, 33] = [0.88, 0.89, 0.9, 0.91, 0.92, 0.93, 0.94, 0.95, 0.96, 0.97, 0.98, 0.99, 1, 1.01, 1.02, 1.03, 1.04, 1.05, 1.06, 1.07, 1.08, 1.09, 1.1, 1.11, 1.12, 1.13, 1.14, 1.15, 1.16, 1.17, 1.18, 1.19, 1.2];
          equation
            if 0.77 <= p and p < Ratio[1, 2] then
              n = Ratio[1, 1];
            elseif Ratio[1, 2] <= p and p < Ratio[1, 3] then
              n = Ratio[1, 2];
            elseif Ratio[1, 3] <= p and p < Ratio[1, 4] then
              n = Ratio[1, 3];
            elseif Ratio[1, 4] <= p and p < Ratio[1, 5] then
              n = Ratio[1, 4];
            elseif Ratio[1, 5] <= p and p < Ratio[1, 6] then
              n = Ratio[1, 5];
            elseif Ratio[1, 6] <= p and p < Ratio[1, 7] then
              n = Ratio[1, 6];
            elseif Ratio[1, 7] <= p and p < Ratio[1, 8] then
              n = Ratio[1, 7];
            elseif Ratio[1, 8] <= p and p < Ratio[1, 9] then
              n = Ratio[1, 8];
            elseif Ratio[1, 9] <= p and p < Ratio[1, 10] then
              n = Ratio[1, 9];
            elseif Ratio[1, 10] <= p and p < Ratio[1, 11] then
              n = Ratio[1, 10];
            elseif Ratio[1, 11] <= p and p < Ratio[1, 12] then
              n = Ratio[1, 11];
            elseif Ratio[1, 12] <= p and p < Ratio[1, 13] then
              n = Ratio[1, 12];
            elseif Ratio[1, 13] <= p and p < Ratio[1, 14] then
              n = Ratio[1, 13];
            elseif Ratio[1, 14] <= p and p < Ratio[1, 15] then
              n = Ratio[1, 14];
            elseif Ratio[1, 15] <= p and p < Ratio[1, 16] then
              n = Ratio[1, 15];
            elseif Ratio[1, 16] <= p and p < Ratio[1, 17] then
              n = Ratio[1, 16];
            elseif Ratio[1, 17] <= p and p < Ratio[1, 18] then
              n = Ratio[1, 17];
            elseif Ratio[1, 18] <= p and p < Ratio[1, 19] then
              n = Ratio[1, 18];
            elseif Ratio[1, 19] <= p and p < Ratio[1, 20] then
              n = Ratio[1, 19];
            elseif Ratio[1, 20] <= p and p < Ratio[1, 21] then
              n = Ratio[1, 20];
            elseif Ratio[1, 21] <= p and p < Ratio[1, 22] then
              n = Ratio[1, 21];
            elseif Ratio[1, 22] <= p and p < Ratio[1, 23] then
              n = Ratio[1, 22];
            elseif Ratio[1, 23] <= p and p < Ratio[1, 24] then
              n = Ratio[1, 23];
            elseif Ratio[1, 24] <= p and p < Ratio[1, 25] then
              n = Ratio[1, 24];
            elseif Ratio[1, 25] <= p and p < Ratio[1, 26] then
              n = Ratio[1, 25];
            elseif Ratio[1, 26] <= p and p < Ratio[1, 27] then
              n = Ratio[1, 26];
            elseif Ratio[1, 27] <= p and p < Ratio[1, 28] then
              n = Ratio[1, 27];
            elseif Ratio[1, 28] <= p and p < Ratio[1, 29] then
              n = Ratio[1, 28];
            elseif Ratio[1, 29] <= p and p < Ratio[1, 30] then
              n = Ratio[1, 29];
            elseif Ratio[1, 30] <= p and p < Ratio[1, 31] then
              n = Ratio[1, 30];
            elseif Ratio[1, 31] <= p and p < Ratio[1, 32] then
              n = Ratio[1, 31];
            elseif Ratio[1, 32] <= p and p < Ratio[1, 33] then
              n = Ratio[1, 32];
            else
              n = Ratio[1, 33];
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 46}, {70, -42}}, lineColor = {0, 0, 255}), Line(points = {{-36, -36}, {-26, -36}, {-26, -28}, {-16, -28}, {-16, -18}, {-8, -18}, {-8, -8}, {2, -8}, {2, 2}, {10, 2}, {10, 10}, {18, 10}, {18, 18}, {26, 18}, {26, 26}, {34, 26}, {34, 32}, {42, 32}, {42, 38}, {50, 38}, {50, 44}, {60, 44}}, color = {0, 0, 255}, smooth = Smooth.None)}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer's quantizer</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_quantizer;

          model LTC_lookup
            Modelica.Blocks.Interfaces.RealInput u annotation(
              Placement(transformation(extent = {{-76, -2}, {-56, 18}}), iconTransformation(extent = {{-92, -20}, {-56, 18}})));
            Modelica.Blocks.Interfaces.RealOutput out annotation(
              Placement(transformation(extent = {{62, -12}, {82, 8}}), iconTransformation(extent = {{62, -16}, {92, 18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim then
              out = 1;
            elseif u < Downlim then
              out = -1;
            else
              out = 0;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 32}, {62, -34}}, lineColor = {0, 0, 255}), Line(points = {{-46, -18}, {-12, -18}, {-10, -18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 0}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 0}, {-10, -18}}, color = {0, 0, 255}, smooth = Smooth.None, pattern = LinePattern.Dash), Line(points = {{12, 20}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.None, pattern = LinePattern.Dash), Line(points = {{12, 20}, {34, 20}, {52, 20}}, color = {0, 0, 255}, smooth = Smooth.None)}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer's lookup</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_lookup;
        end LTC;
      end Simulink;

      package PSSE
        model TwoWindingTransformer "Static Two-winding transformer according to PSS/E, without phase shift"
          outer OpenIPSL.Electrical.SystemBase SysData;
          import Modelica.Constants.pi;
          import Modelica.ComplexMath.j;
          import Modelica.ComplexMath.conj;
          OpenIPSL.Interfaces.PwPin p annotation(
            Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
          OpenIPSL.Interfaces.PwPin n annotation(
            Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
          parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power" annotation(
            Dialog(enable = false));
          parameter Integer CZ = 1 "Impedance I/O code" annotation(
            Dialog(tab = "Transformer impedance data"),
            choices(choice = 1 "Z pu (winding kV system MVA)", choice = 2 "Z pu (winding kV widing MVA)", choice = 3 "Load loss (W) & |Z| (pu)"));
          parameter SI.PerUnit R "Specified R (pu)" annotation(
            Dialog(tab = "Transformer impedance data"));
          parameter SI.PerUnit X "Specified X (pu)" annotation(
            Dialog(tab = "Transformer impedance data"));
          parameter SI.PerUnit G "Magnetizing G (pu)" annotation(
            Dialog(tab = "Transformer impedance data"));
          parameter SI.PerUnit B "Magnetizing B (pu)" annotation(
            Dialog(tab = "Transformer impedance data"));
          parameter Integer CW = 1 "Winding I/O code" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"),
            choices(choice = 1 "Turns ratio (pu on bus base)", choice = 2 "Winding voltage", choice = 3 "Turns ratio (pu on nom wind)"));
          parameter SI.PerUnit t1 = 1 "Winding 1 ratio (pu)" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.Voltage VNOM1(displayUnit = "kV") = 0 "Nominal voltage of winding 1" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.Voltage VB1(displayUnit = "kV") = 300e3 "Bus base voltage of winding 1" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.PerUnit t2 = 1 "Secondary winding tap ratio (pu)" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.Voltage VNOM2(displayUnit = "kV") = 0 "Nominal Voltage of winding 2" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.Voltage VB2(displayUnit = "kV") = 300e3 "Bus base voltage of winding 2" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.Conversions.NonSIunits.Angle_deg ANG1 = 0 "Winding (1-2) Angle" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
          parameter SI.ApparentPower S_n(displayUnit = "MVA") = S_b "Winding MVA" annotation(
            Dialog(tab = "Transformer Nominal Ratings Data"));
        protected
          parameter SI.Voltage VNOM1_int = if abs(VNOM1) < Modelica.Constants.eps then VB1 else VNOM1;
          parameter SI.Voltage VNOM2_int = if abs(VNOM2) < Modelica.Constants.eps then VB2 else VNOM2;
          parameter SI.PerUnit r = if CZ == 1 then R else R * S_b / S_n;
          parameter SI.PerUnit x = if CZ == 1 then X else X * S_b / S_n;
          parameter Complex t = T1 / T2 * (cos(ANG1 / 180 * pi) + j * sin(ANG1 / 180 * pi));
          parameter SI.PerUnit T2 = if CW == 1 then t2 elseif CW == 3 then t2 * (VNOM2_int / VB2) else t2 / VB2;
          parameter SI.PerUnit T1 = if CW == 1 then t1 elseif CW == 3 then t1 * (VNOM1_int / VB1) else t1 / VB1;
          parameter Complex Ym(re = G, im = B);
          parameter Complex xeq(re = r * abs(T2) ^ 2, im = x * abs(T2) ^ 2);
          Complex ei(re = p.vr, im = p.vi);
          Complex ej(re = n.vr, im = n.vi);
          Complex ii(re = p.ir, im = p.ii);
          Complex ij(re = n.ir, im = n.ii);
        equation
          ej = ei / t + xeq * ij;
          (ii - ei * Ym) * conj(t) = -ij;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-60, -40}, {60, 40}}), graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-50, 30}, {10, -30}}, lineColor = {28, 108, 200}), Ellipse(extent = {{-12, 30}, {52, -30}}, lineColor = {28, 108, 200}), Line(points = {{-60, 0}, {-50, 0}}, color = {28, 108, 200}, arrow = {Arrow.None, Arrow.Filled}), Line(points = {{52, 0}, {60, 0}}, color = {28, 108, 200}), Polygon(points = {{-56, 4}, {-50, 0}, {-56, -4}, {-56, 4}}, lineColor = {28, 108, 200}, fillColor = {28, 108, 200}, fillPattern = FillPattern.Solid)}),
            Diagram(coordinateSystem(extent = {{-60, -40}, {60, 40}}, preserveAspectRatio = false)));
        end TwoWindingTransformer;
      end PSSE;

      package PSAT
        model TwoWindingTransformer "Modeled as series reactances without iron losses"
          outer OpenIPSL.Electrical.SystemBase SysData;
          OpenIPSL.Interfaces.PwPin p annotation(
            Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
          OpenIPSL.Interfaces.PwPin n annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power" annotation(
            Dialog(group = "Power flow"));
          parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating" annotation(
            Dialog(group = "Power flow"));
          parameter SI.Voltage V_b(displayUnit = "kV") = 40e3 "Sending end bus voltage" annotation(
            Dialog(group = "Power flow"));
          parameter SI.Voltage Vn(displayUnit = "kV") = 40e3 "Voltage rating" annotation(
            Dialog(group = "Power flow"));
          parameter Real rT = 0.01 "Resistance (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter Real xT = 0.2 "Reactance (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter Real m = 1.0 "Optional fixed tap ratio" annotation(
            Dialog(group = "Transformer parameters"));
        protected
          parameter Real Zn = Vn ^ 2 / Sn "Transformer base impedance";
          parameter Real Zb = V_b ^ 2 / S_b "System base impedance";
          parameter Real r = rT * Zn / Zb "Resistance (pu, system base)";
          parameter Real x = xT * Zn / Zb "Reactance (pu, system base)";
          parameter Boolean tc = m <> 1.0 "Internal parameter to switch on the icon arrow";
        equation
          r * p.ir - x * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
          r * p.ii + x * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
          r * n.ir - x * n.ii = n.vr - 1 / m * p.vr;
          x * n.ir + r * n.ii = n.vi - 1 / m * p.vi;
          annotation(
            Icon(graphics = {Ellipse(extent = {{-46, 30}, {8, -30}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-10, 30}, {44, -30}}, lineColor = {0, 0, 255}), Line(points = {{100, 0}, {44, 0}, {44, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-38, 20}, {-4, -20}}, lineColor = {28, 108, 200}, textString = "1"), Text(extent = {{4, 18}, {32, -16}}, lineColor = {28, 108, 200}, textString = "2"), Text(extent = {{-100, 100}, {100, 40}}, lineColor = {0, 0, 255}, textString = "%name"), Line(visible = tc, points = {{-60, -40}, {0, 40}}, color = {28, 108, 200}), Line(points = {{0, 40}, {-10, 36}}, color = {28, 108, 200}, visible = tc), Line(visible = tc, points = {{0, 40}, {0, 30}}, color = {28, 108, 200}), Text(visible = tc, extent = {{-80, -40}, {-40, -60}}, lineColor = {28, 108, 200}, textString = "TC")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end TwoWindingTransformer;

        model ThreeWindingTransformer
          outer OpenIPSL.Electrical.SystemBase SysData;
          OpenIPSL.Interfaces.PwPin b1 annotation(
            Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
          OpenIPSL.Interfaces.PwPin b2 annotation(
            Placement(transformation(extent = {{100, 20}, {120, 40}})));
          OpenIPSL.Interfaces.PwPin b3 annotation(
            Placement(transformation(extent = {{100, -40}, {120, -20}})));
          parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power" annotation(
            Dialog(group = "Power flow"));
          parameter SI.Voltage V_b(displayUnit = "kV") = 40e3 "Sending end bus voltage" annotation(
            Dialog(group = "Power flow"));
          parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.Voltage Vn(displayUnit = "kV") = 40e3 "Voltage rating for transformer" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit r12 = 0.01 "Resistance of the branch 1-2 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit r13 = 0.01 "Resistance of the branch 1-3 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit r23 = 0.01 "Resistance of the branch 2-3 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit x12 = 0.1 "Reactance of the branch 1-2 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit x13 = 0.1 "Reactance of the branch 1-3 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit x23 = 0.1 "Reactance of the branch 2-3 (pu, transformer base)" annotation(
            Dialog(group = "Transformer parameters"));
          parameter SI.PerUnit m = 0.98 "Fixed tap ratio" annotation(
            Dialog(group = "Transformer parameters"));
          SI.Voltage v0 "Voltage of the fictious bus";
          SI.Voltage v1;
          SI.Voltage v2;
          SI.Voltage v3;
          SI.Angle anglev0 "Angle of the fictious bus";
          SI.Angle anglev1;
          SI.Angle anglev2;
          SI.Angle anglev3;
          TwoWindingTransformer branch1(V_b = V_b, Sn = Sn, Vn = Vn, rT = 0.5 * (r12 + r13 - r23), xT = 0.5 * (x12 + x13 - x23), m = m) annotation(
            Placement(transformation(extent = {{-58, -10}, {-38, 10}})));
          TwoWindingTransformer branch2(V_b = V_b, Sn = Sn, Vn = Vn, rT = 0.5 * (r12 + r23 - r13), xT = 0.5 * (x12 + x23 - x13)) annotation(
            Placement(transformation(extent = {{40, 20}, {60, 40}})));
          TwoWindingTransformer branch3(V_b = V_b, Sn = Sn, Vn = Vn, rT = 0.5 * (r23 + r13 - r12), xT = 0.5 * (x23 + x13 - x12)) annotation(
            Placement(transformation(extent = {{40, -40}, {60, -20}})));
        equation
          v0 = sqrt(branch1.n.vr ^ 2 + branch1.n.vi ^ 2);
          v1 = sqrt(b1.vr ^ 2 + b1.vi ^ 2);
          v2 = sqrt(b2.vr ^ 2 + b2.vi ^ 2);
          v3 = sqrt(b3.vr ^ 2 + b3.vi ^ 2);
          anglev0 = atan2(branch1.n.vi, branch1.n.vr);
          anglev1 = atan2(b1.vi, b1.vr);
          anglev2 = atan2(b2.vi, b2.vr);
          anglev3 = atan2(b3.vi, b3.vr);
          connect(branch1.p, b1) annotation(
            Line(points = {{-59, 0}, {-110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(branch1.n, branch2.p) annotation(
            Line(points = {{-37, 0}, {0, 0}, {0, 30}, {39, 30}}, color = {0, 0, 255}));
          connect(branch2.n, b2) annotation(
            Line(points = {{61, 30}, {110, 30}}, color = {0, 0, 255}));
          connect(branch1.n, branch3.p) annotation(
            Line(points = {{-37, 0}, {0, 0}, {0, -30}, {39, -30}}, color = {0, 0, 255}));
          connect(branch3.n, b3) annotation(
            Line(points = {{61, -30}, {110, -30}}, color = {0, 0, 255}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-52, 34}, {12, -28}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-4, 64}, {60, 2}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-2, 16}, {62, -46}}, lineColor = {0, 0, 255}), Line(points = {{-54, -22}, {10, 42}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, 40}, {10, 42}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, 34}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{60, 32}, {100, 32}, {100, 32}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{58, -28}, {102, -28}, {100, -28}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-52, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-60, -50}, {60, -92}}, lineColor = {0, 128, 0}, textString = "TWT"), Text(extent = {{-100, 140}, {100, 80}}, lineColor = {0, 0, 255}, textString = "%name")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ThreeWindingTransformer;

        model ULTC_VoltageControl "Under Load Tap Changer, continuous model, secondary voltage control"
          OpenIPSL.Interfaces.PwPin p annotation(
            Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
          OpenIPSL.Interfaces.PwPin n annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          parameter SI.ApparentPower S_b(displayUnit = "MVA") = 100e6 "System base power" annotation(
            Dialog(group = "Power flow data"));
          parameter SI.Voltage Vbus1(displayUnit = "kV") = 400e3 "Sending end Bus nominal voltage" annotation(
            Dialog(group = "Power flow data"));
          parameter SI.Voltage Vbus2(displayUnit = "kV") = 100e3 "Receiving end Bus nominal voltage" annotation(
            Dialog(group = "Power flow data"));
          parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating (MVA)" annotation(
            Dialog(group = "Transformer data"));
          parameter SI.Voltage Vn(displayUnit = "kV") = 400e3 "Voltage rating" annotation(
            Dialog(group = "Transformer data"));
          parameter SI.PerUnit rT = 0.01 "Transformer resistance (pu, transformer base)" annotation(
            Dialog(group = "Transformer data"));
          parameter SI.PerUnit xT = 0.2 "Transformer reactance (pu, transformer base)" annotation(
            Dialog(group = "Transformer data"));
          parameter SI.PerUnit v_ref = 1.0 "Reference voltage (pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.PerUnit v_0 = 1.008959700699460 "Initial voltage magnitude of the controlled bus (pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter Real kT = 4 "Nominal tap ratio (V1/V2)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.PerUnit m0 = 0.98 "Initial tap ratio (pu/pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.PerUnit m_max = 0.98 "Maximum tap ratio (pu/pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.PerUnit m_min = 0.9785 "Minimum tap ratio (pu/pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.PerUnit H = 0.001 "Integral deviation (pu)" annotation(
            Dialog(group = "Voltage control"));
          parameter SI.TimeAging K = 0.10 "Inverse time constant" annotation(
            Dialog(group = "Voltage control"));
          //  parameter Real deltam=0 "Tap ratio step (p.u./p.u.)"
          //    annotation (Dialog(group="Voltage control"));
          //  parameter Real d=0.05 "Dead zone percentage"
          //    annotation (Dialog(group="Voltage control"));
          SI.PerUnit m "Tap ratio";
          SI.PerUnit vk "Voltage at primary (pu)";
          SI.PerUnit vm(start = v_0) "Voltage at secondary (pu)";
          SI.Angle anglevk "Angle at primary";
          SI.Angle anglevm "Angle at secondary ";
        protected
          parameter SI.Voltage V2 = Vn / kT "Secondary voltage";
          parameter SI.Impedance Zn = Vn ^ 2 / Sn "Transformer base impedance";
          parameter SI.Impedance Zb = Vbus1 ^ 2 / S_b "System base impedance";
          parameter SI.PerUnit r = rT * Zn / Zb "Resistance (pu, system base)";
          parameter SI.PerUnit x = xT * Zn / Zb "Reactance (pu, system base)";
          parameter SI.PerUnit vref = v_ref * (V2 / Vbus2);
        initial equation
          m = m0;
        equation
          vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
          vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
          anglevk = atan2(p.vi, p.vr);
          anglevm = atan2(n.vi, n.vr);
          if m > m_max and der(m) > 0 then
            r * p.ir - x * p.ii = 1 / m_max ^ 2 * p.vr - 1 / m_max * n.vr;
            r * p.ii + x * p.ir = 1 / m_max ^ 2 * p.vi - 1 / m_max * n.vi;
            r * n.ir - x * n.ii = n.vr - 1 / m_max * p.vr;
            x * n.ir + r * n.ii = n.vi - 1 / m_max * p.vi;
            der(m) = 0;
          elseif m < m_min and der(m) < 0 then
            r * p.ir - x * p.ii = 1 / m_min ^ 2 * p.vr - 1 / m_min * n.vr;
            r * p.ii + x * p.ir = 1 / m_min ^ 2 * p.vi - 1 / m_min * n.vi;
            r * n.ir - x * n.ii = n.vr - 1 / m_min * p.vr;
            x * n.ir + r * n.ii = n.vi - 1 / m_min * p.vi;
            der(m) = 0;
          else
            r * p.ir - x * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
            r * p.ii + x * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
            r * n.ir - x * n.ii = n.vr - 1 / m * p.vr;
            x * n.ir + r * n.ii = n.vi - 1 / m * p.vi;
            der(m) = (-H * m) + K * (vm - vref);
          end if;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-46, 30}, {8, -30}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-10, 30}, {44, -30}}, lineColor = {0, 0, 255}), Line(points = {{100, 0}, {44, 0}, {44, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{70, 0}, {70, -40}, {-36, -40}, {-20, 18}, {-20, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-30, 6}, {-20, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 2}, {-20, 16}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-100, -40}, {100, -100}}, lineColor = {0, 128, 0}, textString = "ULTC"), Text(extent = {{-100, 100}, {100, 40}}, lineColor = {0, 0, 255}, textString = "%name")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ULTC_VoltageControl;

        package PhaseShiftingTransformer
          model PSTransformer
            outer OpenIPSL.Electrical.SystemBase SysData;
            parameter SI.ApparentPower S_b(displayUnit = "MVA") = SysData.S_b "System base power";
            parameter SI.Voltage Vbus1(displayUnit = "kV") = 20e3 "Nominal bus voltage of sending end";
            parameter SI.Voltage Vbus2(displayUnit = "kV") = 20e3 "Nominal bus voltage of receiving end";
            parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating";
            parameter SI.Voltage Vn1(displayUnit = "kV") = 20e3 "Primary Voltage rating";
            parameter SI.Voltage Vn2(displayUnit = "kV") = 20e3 "Secondary voltage rating";
            parameter SI.Frequency fn = 50 "Frequency rating";
            parameter SI.Time Tm = 0.001 "Measurement time constant";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter SI.PerUnit p_ref = 0.01 "Reference Power (pu)";
            parameter SI.Angle alpha_max = C.pi / 2 "Maximum phase angle";
            parameter SI.Angle alpha_min = -C.pi / 2 "Minimum phase angle";
            parameter SI.PerUnit xT = 0.1 "Transformer Reactance (pu)";
            parameter SI.PerUnit rT = 0.01 "Transformer Resistance (pu)";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, (pu/pu)";
            parameter SI.Angle alpha0 = 0.002062339234360;
            parameter Real pmes0 = 0.01;
            parameter SI.PerUnit vk0 = 0.997649085060455;
            parameter SI.PerUnit vm0 = 1.007257703014177;
            parameter SI.Angle anglevk0 = -0.007392164704867;
            parameter SI.Angle anglevm0 = -0.009372077496959;
            SI.PerUnit vk(start = vk0);
            SI.PerUnit vm(start = vm0);
            SI.Angle anglevk(start = anglevk0);
            SI.Angle anglevm(start = anglevm0);
            OpenIPSL.Interfaces.PwPin p annotation(
              Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            OpenIPSL.Interfaces.PwPin n annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealOutput pk(start = p_ref) annotation(
              Placement(transformation(extent = {{100, -50}, {120, -30}}), iconTransformation(extent = {{100, -50}, {120, -30}})));
            Modelica.Blocks.Interfaces.RealInput u annotation(
              Placement(transformation(extent = {{-140, 36}, {-100, 76}})));
            pst1 pst1_1(SystemBase = S_b, Vbus1 = Vbus1, Vbus2 = Vbus2, Sn = Sn, Vn1 = Vn1, Vn2 = Vn2, fn = fn, Tm = Tm, Kp = Kp, Ki = Ki, p_ref = p_ref, alpha_max = alpha_max, alpha_min = alpha_min, xT = xT, rT = rT, m = m, alpha0 = alpha0, pmes0 = pmes0, vk0 = vk0, anglevk0 = anglevk0) annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            pst2 pst2_1(SystemBase = S_b, Vbus1 = Vbus1, Vbus2 = Vbus2, Sn = Sn, Vn1 = Vn1, Vn2 = Vn2, fn = fn, Tm = Tm, Kp = Kp, Ki = Ki, p_ref = p_ref, alpha_max = alpha_max, alpha_min = alpha_min, xT = xT, rT = rT, m = m, alpha0 = alpha0, pmes0 = pmes0, vm0 = vm0, anglevm0 = anglevm0) annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * S_b) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * S_b) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / S_b);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            pk = p.vr * p.ir + p.vi * p.ii;
            connect(pst2_1.n, n) annotation(
              Line(points = {{41, 0}, {70.5, 0}, {70.5, 0}, {110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pst2_1.p, pst1_1.n) annotation(
              Line(points = {{19, 0}, {-2, 0}, {-2, 0}, {-19, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pst1_1.p, p) annotation(
              Line(points = {{-41, 0}, {-76.5, 0}, {-76.5, 0}, {-110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(u, pst2_1.pk) annotation(
              Line(points = {{-120, 56}, {-8, 56}, {-8, -4}, {18, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-48, 24}, {10, -32}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-6, 26}, {52, -30}}, lineColor = {0, 0, 255}), Line(points = {{-104, 0}, {-48, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{66, 10}, {94, -12}}, lineColor = {0, 0, 255}), Line(points = {{52, 0}, {66, 0}, {66, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{100, 0}, {94, 0}, {96, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{80, -12}, {80, -44}, {-50, -44}, {-50, 0}, {-50, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{74, 4}, {84, -2}}, lineColor = {0, 0, 255}, textString = "%Angle%"), Text(extent = {{-40, -52}, {40, -92}}, lineColor = {0, 128, 0}, textString = "PST"), Text(extent = {{-100, 100}, {100, 40}}, lineColor = {0, 0, 255}, textString = "%name")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSTransformer;

          model pst1
            parameter SI.ApparentPower SystemBase(displayUnit = "MVA") = 100e6 "System base power";
            parameter SI.Voltage Vbus1(displayUnit = "kV") = 20e3 "Nominal bus voltage of sending end";
            parameter SI.Voltage Vbus2(displayUnit = "kV") = 20e3 "Nominal bus voltage of receiving end";
            parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating";
            parameter SI.Voltage Vn1(displayUnit = "kV") = 20e3 "Primary Voltage rating";
            parameter SI.Voltage Vn2(displayUnit = "kV") = 20e3 "Secondary voltage rating";
            parameter SI.Frequency fn = 50 "Frequency rating";
            parameter SI.Time Tm = 0.001 "Measurement time constant";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter SI.PerUnit p_ref = 0.01 "Reference Power (pu)";
            parameter SI.Angle alpha_max = C.pi / 2 "Maximum phase angle";
            parameter SI.Angle alpha_min = -C.pi / 2 "Minimum phase angle";
            parameter SI.PerUnit xT = 0.1 "Transformer Reactance (pu)";
            parameter SI.PerUnit rT = 0.01 "Transformer Resistance (pu)";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, (pu/pu)";
            parameter SI.Angle alpha0 = 0.002062339234360;
            parameter Real pmes0 = 0.01;
            parameter SI.PerUnit vk0 = 0.997649085060455;
            parameter SI.Angle anglevk0 = -0.007392164704867;
            SI.PerUnit vk(start = vk0);
            SI.PerUnit vm;
            SI.Angle anglevk(start = anglevk0);
            SI.Angle anglevm;
            OpenIPSL.Interfaces.PwPin p annotation(
              Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            OpenIPSL.Interfaces.PwPin n annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / SystemBase);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            R * p.ir - X * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
            R * p.ii + X * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
            R * n.ir - X * n.ii = n.vr - 1 / m * p.vr;
            X * n.ir + R * n.ii = n.vi - 1 / m * p.vi;
          end pst1;

          model pst2
            parameter SI.ApparentPower SystemBase(displayUnit = "MVA") = 100e6 "System base power";
            parameter SI.Voltage Vbus1(displayUnit = "kV") = 20e3 "Nominal bus voltage of sending end";
            parameter SI.Voltage Vbus2(displayUnit = "kV") = 20e3 "Nominal bus voltage of receiving end";
            parameter SI.ApparentPower Sn(displayUnit = "MVA") = 100e6 "Power rating";
            parameter SI.Voltage Vn1(displayUnit = "kV") = 20e3 "Primary Voltage rating";
            parameter SI.Voltage Vn2(displayUnit = "kV") = 20e3 "Secondary voltage rating";
            parameter SI.Frequency fn = 50 "Frequency rating";
            parameter SI.Time Tm = 0.001 "Measurement time constant";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter SI.PerUnit p_ref = 0.01 "Reference Power (pu)";
            parameter SI.Angle alpha_max = C.pi / 2 "Maximum phase angle";
            parameter SI.Angle alpha_min = -C.pi / 2 "Minimum phase angle";
            parameter SI.PerUnit xT = 0.1 "Transformer Reactance (pu)";
            parameter SI.PerUnit rT = 0.01 "Transformer Resistance (pu)";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, (pu/pu)";
            parameter SI.Angle alpha0 = 0.002062339234360;
            parameter SI.PerUnit pmes0 = 0.01;
            parameter SI.PerUnit vm0 = 1.007257703014177;
            parameter SI.Angle anglevm0 = -0.009372077496959;
            SI.PerUnit vk "Voltage at primary (pu)";
            SI.PerUnit vm(start = vm0) "Voltage at secondary (pu)";
            SI.Angle anglevk "Angle at primary";
            SI.Angle anglevm "Angle at secondary";
            Real alpha;
            Real pmes;
            OpenIPSL.Interfaces.PwPin p annotation(
              Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            OpenIPSL.Interfaces.PwPin n annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealInput pk annotation(
              Placement(transformation(extent = {{-140, -60}, {-100, -20}})));
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / SystemBase);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
          initial equation
            alpha = alpha0;
            pmes = pmes0;
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            if alpha > alpha_max and der(alpha) > 0 and der(pmes) > 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha_max) - n.vi * sin(alpha_max);
              p.vi = n.vr * sin(alpha_max) + n.vi * cos(alpha_max);
// pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            elseif alpha < alpha_min and der(alpha) < 0 and der(pmes) < 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha_min) - n.vi * sin(alpha_min);
              p.vi = n.vr * sin(alpha_min) + n.vi * cos(alpha_min);
// pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            else
              der(alpha) = Kp * (pk - pmes) / Tm + Ki * (pmes - pref);
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha) - n.vi * sin(alpha);
              p.vi = n.vr * sin(alpha) + n.vi * cos(alpha);
// pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            end if;
          end pst2;
        end PhaseShiftingTransformer;
      end PSAT;
    end Branches;

    package Machines
      package PSAT
        model Order2 "Second Order Synchronous Machine with Inputs and Outputs"
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = x1d);
        protected
          parameter Real K = 1 / (ra ^ 2 + x1d ^ 2) "a constant for scaling";
          parameter Real c1 = ra * K "scaled ra";
          parameter Real c2 = x1d * K "scaled x'd";
          parameter Real c3 = x1d * K "scaled x'd";
          parameter SI.PerUnit vf00 = V_MBtoSB * (vq0 + ra * iq0 + x1d * id0) "Init. val. (pu, SB)";
        equation
          id = (-c1 * vd) - c3 * vq + vf_MB * c3;
          iq = c2 * vd - c1 * vq + vf_MB * c1;
          vf0 = vf00;
          annotation(
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Order II Synchonous Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Text(origin = {0, 60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "Order II")}));
        end Order2;

        model Order3 "Third Order Synchronous Machine with Inputs and Outputs"
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = xq);
          parameter SI.PerUnit xd "d-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1d0 "d-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit xq "q-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit e1q(start = e1q0) "q-axis transient voltage (pu)";
        protected
          parameter Real K = 1 / (ra ^ 2 + xq * x1d) "a constant for scaling";
          parameter Real c1 = ra * K "scaled ra";
          parameter Real c2 = x1d * K "scaled x'd";
          parameter Real c3 = xq * K " scaled xq";
          parameter SI.PerUnit vf00 = V_MBtoSB * (e1q0 + (xd - x1d) * id0) "Init. val. (pu, SB)";
          parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
        initial equation
          der(e1q) = 0;
        equation
          der(e1q) = ((-e1q) - (xd - x1d) * id + vf_MB) / T1d0;
          id = (-c1 * vd) - c3 * vq + e1q * c3;
          iq = c2 * vd - c1 * vq + e1q * c1;
          vf0 = vf00;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Text(origin = {0, 60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "Order III")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Order III Synchonous Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order3;

        model Order4 "Fourth Order Synchronous Machine with Inputs and Outputs"
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = xq);
          parameter SI.PerUnit xd = 1.9 "d-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit xq = 1.7 "q-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x1q = 0.5 "q-axis transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1d0 = 8 "d-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1q0 = 0.8 "q-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit e1q(start = e1q0) "q-axis transient voltage (pu)";
          SI.PerUnit e1d(start = e1d0) "d-axis transient voltage (pu)";
        protected
          parameter SI.PerUnit vf00 = V_MBtoSB * (e1q0 + (xd - x1d) * id0) "Init. val. (pu, SB)";
          parameter SI.PerUnit e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialization";
          parameter SI.PerUnit e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialization";
        initial equation
          der(e1q) = 0;
        equation
          der(e1q) = ((-e1q) - (xd - x1d) * id + vf_MB) / T1d0;
          if xq <> x1q then
// safe-guard against division by zero.
            der(e1d) = ((-e1d) + (xq - x1q) * iq) / T1q0 "differential equations *";
          else
            der(e1d) = (-e1d) / T1q0 "differential equations *";
          end if;
          e1q = vq + ra * iq + x1d * id;
          e1d = vd + ra * id - x1q * iq "relation between voltages and currents *";
          vf0 = vf00;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Text(origin = {0, 60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "Order IV")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order IV, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order4;

        model Order5_Type1
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = xq);
          parameter SI.PerUnit xd = 1.9 "d-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit xq = 1.7 "q-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x1q = 0.5 "q-axis transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1d0 = 8 "d-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1q0 = 0.8 "q-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T2q0 = 0.02 "q-axis open circuit sub-transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit e1q(start = e1q0) "q-axis transient voltage";
          SI.PerUnit e1d(start = e1d0) "d-axis transient voltage";
          SI.PerUnit e2d(start = e2d0) "d-axis sub-transient voltage";
        protected
          parameter SI.PerUnit vf00 = V_MBtoSB * (e1q0 + (xd - x1d) * id0) "Init. val. (pu, SB)";
          parameter SI.PerUnit e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialization";
          parameter SI.PerUnit e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialization*";
          parameter SI.PerUnit e2d0 = vd0 + ra * id0 - x1q * iq0 "Initialization";
        initial equation
          der(delta) = 0;
          der(e1q) = 0;
          der(e1d) = 0;
          der(e2d) = 0;
        equation
          der(e1q) = ((-e1q) - (xd - x1d) * id + vf_MB) / T1d0;
          der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T1q0 "differential equations/";
          der(e2d) = ((-e2d) + e1d + (x1q - x1d + T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T2q0 "differential equations/";
          e1q = vq + ra * iq + x1d * id;
          e2d = vd + ra * id - x1q * iq "relation between voltages and currents/";
          vf0 = vf00;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Text(origin = {0, 60}, fillPattern = FillPattern.Solid, extent = {{-60, -20}, {60, 20}}, fontName = "Arial", lineColor = {28, 108, 200}, textString = "Order V - Type 1")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order V Type 1, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order5_Type1;

        model Order5_Type2
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = xq);
          parameter SI.PerUnit xd = 1.9 "d-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit xq = 1.7 "q-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x2d = 0.204 "d-axis sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x2q = 0.3 "q-axis sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1d0 = 8 "d-axis open circuit transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T2d0 = 0.8 "d-axis open circuit sub-transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T2q0 = 0.02 "q-axis open circuit sub-transient time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Taa = 0.002 "d-axis aditional leakage time constant" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit e1q(start = e1q0) "q-axis transient voltage";
          SI.PerUnit e2q(start = e2q0) "q-axis sub-transient voltage";
          SI.PerUnit e2d(start = e2d0) "d-axis sub-transient voltage";
        protected
          parameter SI.PerUnit e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
          parameter SI.PerUnit e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
          parameter SI.PerUnit K1 = xd - x1d - T2d0 * x2d * (xd - x1d) / (T1d0 * x1d);
          parameter SI.PerUnit K2 = x1d - x2d + T2d0 * x2d * (xd - x1d) / (T1d0 * x1d);
          parameter SI.PerUnit e1q0 = (-K1 * Taa / T1d0 * id0) + (1 - Taa / T1d0) * (e2q0 + K2 * id0);
          parameter SI.PerUnit vf00 = V_MBtoSB * (K1 * id0 + e1q0) / (1 - Taa / T1d0) "Init. val. (pu, SB)";
        initial equation
//der(e1q) = 0;
          der(e2q) = 0;
          der(e2d) = 0;
        equation
          der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf_MB) / T1d0;
          der(e2d) = ((-e2d) + (xq - x2q) * iq) / T2q0;
          der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf_MB) / T2d0 "differential equations";
          e2q = vq + ra * iq + x2d * id;
          e2d = vd + ra * id - x2q * iq "relation between voltages and currents";
          vf0 = vf00;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(origin = {0, 60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "Order V - Type 2")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order V Type 2, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order5_Type2;

        model Order6
          extends BaseClasses.baseMachine(vf(start = vf00), xq0 = xq);
          parameter SI.PerUnit xd = 1.9 "d-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit xq = 1.7 "q-axis synchronous reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x1q = 0.5 "q-axis transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x2d = 0.204 "d-axis sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit x2q = 0.3 "q-axis sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1d0 = 8 "d-axis open circuit transient time constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T1q0 = 0.8 "q-axis open circuit transient time constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T2d0 = 0.04 "d-axis open circuit sub-transient time constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time T2q0 = 0.02 "q-axis open circuit sub-transient time constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Taa = 2e-3 "d-axis aditional leakage time constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit e1q(start = e1q0, fixed = true) "q-axis transient voltage";
          SI.PerUnit e1d(start = e1d0) "d-axis transient voltage";
          SI.PerUnit e2q(start = e2q0, fixed = true) "q-axis sub-transient voltage";
          SI.PerUnit e2d(start = e2d0) "d-axis sub-transient voltage";
        protected
          parameter SI.PerUnit e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
          parameter SI.PerUnit e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
          parameter SI.PerUnit e1d0 = (xq - x1q - T2q0 * x2q * (xq - x1q) / (T1q0 * x1q)) * iq0;
          parameter SI.PerUnit K1 = xd - x1d - T2d0 * x2d * (xd - x1d) / (T1d0 * x1d);
          parameter SI.PerUnit K2 = x1d - x2d + T2d0 * x2d * (xd - x1d) / (T1d0 * x1d);
          parameter SI.PerUnit e1q0 = e2q0 + K2 * id0 - Taa / T1d0 * ((K1 + K2) * id0 + e2q0);
          parameter SI.PerUnit vf00 = V_MBtoSB * (K1 * id0 + e1q0) / (1 - Taa / T1d0) "Init. val. (pu, SB)";
        initial equation
          der(e1d) = 0;
// der(e1d) = 0;
          der(e2d) = 0;
// der(e2q) = 0;
        equation
          der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf_MB) / T1d0;
          der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
          der(e2d) = ((-e2d) + e1d + (x1q - x2q + T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T2q0;
          der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf_MB) / T2d0;
          e2q = vq + ra * iq + x2d * id;
          e2d = vd + ra * id - x2q * iq;
          vf0 = vf00;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(origin = {0, 60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "Order VI")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order VI, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order6;

        model MotorTypeI "Induction Machine - Order I"
          extends OpenIPSL.Electrical.Essentials.pfComponent;
          parameter Integer Sup = 1 "Start-up control" annotation(
            Dialog(group = "Machine parameters"),
            choices(choice = 0, choice = 1));
          parameter SI.PerUnit Rs = 0.01 "Stator resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xs = 0.15 "Stator reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Rr1 = 0.05 "1st cage rotor resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xr1 = 0.15 "1st cage rotor reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xm = 5 "Magnetizing reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Hm = 3 "Inertia constant (kWs/kVA)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit a = 0.5 "1st coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit b = 0.00 "2nd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit c = 0.00 "3rd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time tup = 0 "Start up time (s)" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit v(start = v_0) "Bus voltage magnitude";
          SI.Angle anglev(start = angle_0rad) "Bus voltage angle";
          SI.PerUnit s(start = Rr1 * P_0 / S_b * (Q_0 / S_b + v_0 * v_0 / Xm) / (v_0 * v_0 * v_0 * v_0 * (Xs + Xr1)));
          SI.PerUnit Tm;
          SI.PerUnit P(start = P_0 / S_b);
          SI.PerUnit Q(start = Q_0 / S_b);
          SI.PerUnit Re;
          OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
            Placement(transformation(extent = {{90, -10}, {110, 10}})));
        protected
          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad);
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad);
          parameter SI.PerUnit ir0 = (P_0 / S_b * vr0 + Q_0 / S_b * vi0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit ii0 = (P_0 / S_b * vi0 - Q_0 / S_b * vr0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit A = a + b + c;
          parameter SI.PerUnit B = (-b) - 2 * c;
          parameter SI.PerUnit C = c;
          parameter SI.PerUnit Xe = Xs + Xr1;
        initial equation
          der(s) = 0;
        equation
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          anglev = atan2(p.vi, p.vr);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          Tm = A + B * s + C * s * s;
          Re = Rs + Rr1 / s;
//s=Rr1/(Re-Rs);
          der(s) = (Tm - P) / (2 * Hm);
          p.ii = (-p.vr / Xm) + (p.vi * Re - p.vr * Xe) / (Re * Re + Xe * Xe);
          p.ir = p.vi / Xm + (p.vr * Re + p.vi * Xe) / (Re * Re + Xe * Xe);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>

<html>
<pre><span style=\"font-family: Courier New,courier; color: #006400;\">&nbsp;with&nbsp;the&nbsp;problem&nbsp;of&nbsp;a&nbsp;constant&nbsp;offset&nbsp;mismatch&nbsp;-0.00012</span></pre>
</html>"));
        end MotorTypeI;

        model MotorTypeIII "Induction Machine - Order III"
          extends OpenIPSL.Electrical.Essentials.pfComponent;
          parameter Integer Sup = 1 "Start up control" annotation(
            Dialog(group = "Machine parameters"),
            choices(choice = 0, choice = 1));
          parameter SI.PerUnit Rs = 0.01 "Stator resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xs = 0.15 "Stator reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Rr1 = 0.05 "1st cage rotor resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xr1 = 0.15 "1st cage rotor reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xm = 5 "Magnetizing reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Hm = 3 "Inertia constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit a = 0.25 "1st coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit b = 0.00 "2nd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit c = 0.00 "3rd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time tup = 0 "Start up time" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit v(start = v_0) "Bus voltage magnitude";
          SI.PerUnit anglev(start = angle_0) "Bus voltage angle";
          SI.PerUnit s(start = S0);
          SI.PerUnit Tm;
          SI.PerUnit Te;
          SI.PerUnit P(start = P_0 / S_b);
          SI.PerUnit Q(start = Q_0 / S_b);
          SI.PerUnit Vr;
          SI.PerUnit Vm;
          SI.PerUnit Ir;
          SI.PerUnit Im;
          SI.PerUnit epr(start = epr0);
          SI.PerUnit epm(start = epm0);
          SI.PerUnit I;
          SI.Angle anglei;
          OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
            Placement(transformation(extent = {{90, -10}, {110, 10}})));
          import Modelica.Constants.pi;
        protected
          parameter SI.AngularVelocity Omegab = 2 * pi * fn "Base freq";
