          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad);
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad);
          parameter SI.PerUnit ir0 = (P_0 / S_b * vr0 + Q_0 / S_b * vi0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit ii0 = (P_0 / S_b * vi0 - Q_0 / S_b * vr0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit i2 = ir0 * ir0 + ii0 * ii0;
          parameter SI.PerUnit A = a + b + c;
          parameter SI.PerUnit B = (-b) - 2 * c;
          parameter SI.PerUnit C = c;
          parameter SI.PerUnit X0 = Xs + Xm;
          parameter SI.PerUnit Xp = Xs + Xr1 * Xm / (Xr1 + Xm);
          parameter SI.Time Tp0 = (Xr1 + Xm) / (Omegab * Rr1);
          parameter Real RZs2 = 1 / (Rs * Rs + Xp * Xp);
          parameter Real K = Rr1 / ((Xr1 + Xm) * A);
          parameter Real K2 = 1 + Tp0 * Tp0 * Omegab * Omegab * S0 * S0;
          parameter Real K1 = Tp0 * Omegab * S0;
          parameter Real a03 = Rs * Rs + Xp * Xp;
          //r1^2+(xS +xR1xm/(xR1 + xm))^2
          parameter Real a13 = Rs / a03;
          parameter Real a23 = Xp / a03;
          parameter Real S0 = K * ((-Q_0 / S_b) + X0 * i2);
          parameter Real epm0 = (K1 * (X0 - Xp) * ir0 + (X0 - Xp) * (-1) * ii0) / K2;
          parameter Real epr0 = (K1 * (X0 - Xp) * (-1) * ii0 - (X0 - Xp) * ir0) / K2;
        initial equation
          der(s) = 0;
          der(epr) = 0;
          der(epm) = 0;
        equation
          anglev = atan2(p.vi, p.vr);
          anglei = atan2(p.ii, p.ir);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          I = sqrt(p.ii ^ 2 + p.ir ^ 2);
          Vr = p.vi;
          Vm = p.vr;
          Im = p.ir;
          Ir = -p.ii;
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          der(s) = (Tm - Te) / (2 * Hm);
          Tm = A + B * s + C * s * s;
          Te = epr * Ir + epm * Im;
          der(epr) = Omegab * s * epm - (epr + (X0 - Xp) * Im) / Tp0;
          der(epm) = (-Omegab * s * epr) - (epm - (X0 - Xp) * Ir) / Tp0;
          Im = (-a23 * ((-Vr) - epr)) + a13 * (Vm - epm);
          Ir = a13 * ((-Vr) - epr) + a23 * (Vm - epm);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end MotorTypeIII;

        model MotorTypeV "Induction Machine - Order V"
          extends OpenIPSL.Electrical.Essentials.pfComponent;
          parameter Integer Sup = 1 "Start up control" annotation(
            Dialog(group = "Machine parameters"),
            choices(choice = 0, choice = 1));
          parameter SI.PerUnit Rs = 0.01 "Stator resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xs = 0.15 "Stator reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Rr1 = 0.05 "1st cage rotor resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xr1 = 0.15 "1st cage rotor reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Rr2 = 0.001 "2nd cage rotor resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xr2 = 0.04 "2nd cage rotor reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xm = 5 "Magnetizing reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Hm = 3 "Inertia constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit a = 0.13 "1st coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit b = 0.02 "2nd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit c = 0.024 "3rd coefficient of tau_m(w) (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time tup = 0 "Start up time" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit v(start = v_0) "Bus voltage magnitude";
          SI.Angle anglev(start = angle_0rad) " Bus voltage angle";
          SI.PerUnit s(start = S0);
          //(start=Rr1*P_0*(Q_0+v_0*v_0/Xm)/(v_0*v_0*v_0*v_0*(Xs + Xr1)));
          SI.PerUnit Tm;
          SI.PerUnit Te;
          SI.PerUnit P(start = P_0 / S_b);
          SI.PerUnit Q(start = Q_0 / S_b);
          SI.PerUnit e1r(start = epr0);
          SI.PerUnit e1m(start = epm0);
          SI.PerUnit e2r(start = 0.0353);
          SI.PerUnit e2m(start = 0.9995);
          SI.PerUnit Vr;
          SI.PerUnit Vm;
          SI.PerUnit Ir;
          SI.PerUnit Im;
          OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
            Placement(transformation(extent = {{90, -10}, {110, 10}})));
          import Modelica.Constants.pi;
        protected
          parameter SI.AngularVelocity Omegab = 2 * pi * fn "Base freq in rad/s";
          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad);
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad);
          parameter SI.PerUnit ir0 = (P_0 * vr0 + Q_0 * vi0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit ii0 = (P_0 * vi0 - Q_0 * vr0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit A = a + b + c;
          parameter SI.PerUnit B = (-b) - 2 * c;
          parameter SI.PerUnit C = c;
          parameter SI.PerUnit X0 = Xs + Xm;
          parameter SI.PerUnit X1 = Xs + Xr1 * Xm / (Xr1 + Xm);
          parameter SI.Time T10 = (Xr1 + Xm) / (Omegab * Rr1);
          parameter SI.PerUnit X2 = Xs + Xr1 * Xm * Xr2 / (Xr1 * Xr2 + Xr1 * Xm + Xr2 * Xm);
          parameter SI.Time T20 = (Xr2 + Xr1 * Xm / (Xr1 + Xm)) / (Omegab * Rr2);
          parameter Real a05 = Rs ^ 2 + X2 ^ 2;
          parameter Real a15 = Rs / a05;
          parameter Real a25 = X2 / a05;
          parameter Real a35 = X0 - X1;
          parameter Real a45 = X1 - X2;
          parameter SI.PerUnit i2 = ir0 * ir0 + ii0 * ii0;
          parameter Real K = Rr1 / ((Xr1 + Xm) * A);
          parameter Real K2 = 1 + T10 * T10 * Omegab * Omegab * S0 * S0;
          parameter Real K1 = T10 * Omegab * S0;
          parameter SI.PerUnit S0 = K * ((-Q_0 / S_b) + X0 * i2);
          parameter Real epm0 = (K1 * (X0 - X1) * ir0 + (X0 - X1) * (-1) * ii0) / K2;
          parameter Real epr0 = (K1 * (X0 - X1) * (-1) * ii0 - (X0 - X1) * ir0) / K2;
        initial equation
          der(e2r) = 0;
          der(e2m) = 0;
          der(s) = 0;
          der(e1r) = 0;
          der(e1m) = 0;
        equation
          anglev = atan2(p.vi, p.vr);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          Vr = p.vi;
          Vm = p.vr;
          Im = p.ir;
          Ir = -p.ii;
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          Ir = a15 * ((-Vr) - e2r) + a25 * (Vm - e2m);
          Im = (-a25 * ((-Vr) - e2r)) + a15 * (Vm - e2m);
          der(s) = (Tm - Te) / (2 * Hm);
          Te = e2r * Ir + e2m * Im;
          der(e1r) = Omegab * s * e1m - (e1r + a35 * Im) / T10;
          der(e1m) = (-Omegab * s * e1r) - (e1m - a35 * Ir) / T10;
          der(e2r) = (-Omegab * s * (e1m - e2m)) + der(e1r) + (e1r - e2r - a45 * Im) / T20;
          der(e2m) = Omegab * s * (e1r - e2r) + der(e1m) + (e1m - e2m + a45 * Ir) / T20;
          Tm = A + B * s + C * s * s;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end MotorTypeV;

        package BaseClasses
          partial model baseMachine
            extends OpenIPSL.Electrical.Essentials.pfComponent;
            import CM = Modelica.ComplexMath;
            import Complex;
            parameter SI.ApparentPower Sn(displayUnit = "MVA") "Power rating" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Voltage Vn(displayUnit = "kV") "Voltage rating" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit ra "Armature resistance (pu)" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit x1d "d-axis transient reactance (pu)" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Time M "Mechanical starting time, 2H (MWs/MVA)" annotation(
              Dialog(group = "Machine parameters"));
            parameter Real D "Damping coefficient" annotation(
              Dialog(group = "Machine parameters"));
            OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
              Placement(transformation(origin = {100, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Interfaces.RealOutput delta(start = delta0, quantity = "Angle", unit = "rad", displayUnit = "rad") "Rotor angle (rad)" annotation(
              Placement(transformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealOutput w(start = 1) "Rotor speed (pu)" annotation(
              Placement(transformation(origin = {110, 90}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealOutput v(start = v_0) "Generator terminal voltage (pu)" annotation(
              Placement(transformation(origin = {110, 30}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealOutput P(start = p0) "Active power (pu)" annotation(
              Placement(transformation(origin = {110, -30}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealOutput Q(start = q0) "Reactive power (pu)" annotation(
              Placement(transformation(origin = {110, -70}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealInput vf "Field voltage (pu)" annotation(
              Placement(transformation(origin = {-120, 50}, extent = {{-20, -20}, {20, 20}})));
            Modelica.Blocks.Interfaces.RealOutput vf0 "Initial field voltage (pu)" annotation(
              Placement(transformation(origin = {-80, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Modelica.Blocks.Interfaces.RealOutput pm0(start = pm00) "Initial mechanical power (pu)" annotation(
              Placement(transformation(origin = {-80, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) "Mechanical power (pu)" annotation(
              Placement(transformation(origin = {-120, -50}, extent = {{-20, -20}, {20, 20}})));
            SI.Angle anglev(start = SI.Conversions.from_deg(angle_0)) " Bus voltage angle (rad)";
            Real vd(start = vd0) "d-axis voltage (pu)";
            Real vq(start = vq0) "q-axis voltage (pu)";
            Real id(start = id0) "d-axis currrent (pu)";
            Real iq(start = iq0) "q-axis current (pu)";
          protected
            SI.PerUnit pe(start = pm00) "electrical power transmitted through the air-gap";
            SI.PerUnit vf_MB = vf * V_b / Vn "field voltage on machine base";
            parameter SI.AngularVelocity w_b = 2 * C.pi * fn "Base frequency in rad/s";
            // Define multiplicative transforms to go from one pu-base to another:
            parameter Real S_SBtoMB = S_b / Sn "S(system base) -> S(machine base)";
            parameter Real I_MBtoSB = Sn * V_b / (S_b * Vn) "I(machine base) -> I(system base)";
            parameter Real V_MBtoSB = Vn / V_b "V(machine base) -> V(system base)";
            parameter Real Z_MBtoSB = S_b * Vn ^ 2 / (Sn * V_b ^ 2) "Z(machine base) -> Z(system base)";
            // Initialize stator quantities (system base):
            parameter SI.PerUnit p0 = P_0 / S_b "Initial active power generation in pu (system base)";
            parameter SI.PerUnit q0 = Q_0 / S_b "Initial reactive power generation in pu (system base)";
            parameter Complex Vt0 = CM.fromPolar(v_0, SI.Conversions.from_deg(angle_0)) "Init. val., conjugate";
            parameter Complex S0(re = p0, im = -q0) "Init. val., conjugate";
            parameter Complex I0 = S0 / CM.conj(Vt0) "Init. val., conjugate";
            parameter SI.PerUnit vr0 = CM.real(Vt0) "Init. val.";
            parameter SI.PerUnit vi0 = CM.imag(Vt0) "Init. val.";
            parameter SI.PerUnit ir0 = -CM.real(I0) "Init. val.";
            parameter SI.PerUnit ii0 = -CM.imag(I0) "Init. val.";
            // Initialize DQ-quantities (pu, machine base)
            parameter SI.PerUnit xq0 "used for setting the initial rotor angle";
            parameter SI.Angle delta0 = CM.arg(Vt0 + (ra + CM.j * xq0) * Z_MBtoSB * I0) "Init. val. rotor angle";
            parameter Complex Vdq0 = Vt0 * CM.fromPolar(1 / V_MBtoSB, (-delta0) + C.pi / 2) "Init. val (pu, machine base)";
            parameter Complex Idq0 = I0 * CM.fromPolar(1 / I_MBtoSB, (-delta0) + C.pi / 2) "(pu, machine base)";
            parameter SI.PerUnit vd0 = CM.real(Vdq0) "Init. val.";
            parameter SI.PerUnit vq0 = CM.imag(Vdq0) "Init. val.";
            parameter SI.PerUnit id0 = CM.real(Idq0) "Init. val.";
            parameter SI.PerUnit iq0 = CM.imag(Idq0) "Init. val.";
            parameter SI.PerUnit pm00 = ((vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0) / S_SBtoMB "Init. val. (pu, system base)";
          initial equation
            w = 1;
            delta = delta0;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(delta) = w_b * (w - 1);
            if D > Modelica.Constants.eps then
              der(w) = (pm * S_SBtoMB - pe - D * (w - 1)) / M;
            else
              der(w) = (pm * S_SBtoMB - pe) / M;
            end if;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq] * I_MBtoSB;
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq] * V_MBtoSB;
            P = (-p.vr * p.ir) - p.vi * p.ii;
            Q = (-p.vi * p.ir) + p.vr * p.ii;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "pu, machine base";
            pm0 = pm00 "pu, system base";
            annotation(
              Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}, lineColor = {28, 108, 200}, fillPattern = FillPattern.Solid), Text(origin = {-80, 50}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "vf"), Text(origin = {-80, -50}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "pm"), Text(origin = {-80, 90}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "vf0"), Text(origin = {-80, -90}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "pm0"), Text(origin = {85, 60}, extent = {{-15, -10}, {15, 10}}, lineColor = {28, 108, 200}, textString = "delta"), Text(origin = {90, 90}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "w"), Text(origin = {90, 30}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "v"), Ellipse(extent = {{-40, 40}, {40, -40}}, lineColor = {28, 108, 200}), Line(points = {{-20, 0}, {-9, 15}, {9, -15}, {20, 0}}, color = {28, 108, 200}, smooth = Smooth.Bezier), Text(origin = {0, -60}, extent = {{-60, -20}, {60, 20}}, lineColor = {28, 108, 200}, textString = "%name"), Text(origin = {90, -31}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "P"), Text(origin = {90, -70}, extent = {{-10, -10}, {10, 10}}, lineColor = {28, 108, 200}, textString = "Q")}));
          end baseMachine;
        end BaseClasses;
      end PSAT;

      package PSSE
        model Plant
          extends Interfaces.Generator;
          replaceable OpenIPSL.Electrical.Machines.PSSE.BaseClasses.baseMachine machine annotation(
            choicesAllMatching = true,
            Placement(transformation(extent = {{40, -10}, {60, 10}})));
          replaceable Controls.PSSE.ES.BaseClasses.BaseExciter exciter annotation(
            choicesAllMatching = true,
            Placement(transformation(extent = {{-28, -24}, {10, 10}})));
          Modelica.Blocks.Sources.Constant const(k = 0) annotation(
            Placement(transformation(extent = {{-40, -54}, {-32, -46}})));
          Modelica.Blocks.Sources.Constant const1(k = 0) annotation(
            Placement(transformation(extent = {{-40, -72}, {-32, -64}})));
          replaceable Controls.PSSE.TG.BaseClasses.BaseGovernor governor annotation(
            choicesAllMatching = true,
            Placement(transformation(extent = {{-30, 40}, {-10, 60}})));
          replaceable OpenIPSL.Electrical.Controls.PSSE.PSS.BaseClasses.BasePSS pss annotation(
            Placement(transformation(extent = {{-88, -6}, {-48, 12}})));
        equation
          connect(pss.V_S2, governor.PMECH0) annotation(
            Line(points = {{-87.3684, -1.5}, {-94, -1.5}, {-94, 30}, {-40, 30}, {-40, 45.4545}, {-29.1667, 45.4545}}, color = {0, 0, 127}));
          connect(pss.V_S1, machine.SPEED) annotation(
            Line(points = {{-87.3684, 7.5}, {-98, 7.5}, {-98, 68}, {80, 68}, {80, 7}, {61, 7}}, color = {0, 0, 127}));
          connect(pss.VOTHSG, exciter.VOTHSG) annotation(
            Line(points = {{-47.3684, 3}, {-40, 3}, {-40, 3.38889}, {-28, 3.38889}}, color = {0, 0, 127}));
          connect(exciter.EFD, machine.EFD) annotation(
            Line(points = {{10.95, -5.11111}, {38, -5.11111}, {38, -5}}, color = {0, 0, 127}));
          connect(machine.p, pwPin) annotation(
            Line(points = {{60, 0}, {110, 0}}, color = {0, 0, 255}));
          connect(exciter.XADIFD, machine.XADIFD) annotation(
            Line(points = {{-0.45, -23.6222}, {-0.45, -30}, {64, -30}, {64, -9}, {60.8, -9}}, color = {0, 0, 127}));
          connect(machine.EFD0, exciter.EFD0) annotation(
            Line(points = {{61, -5}, {66, -5}, {66, -34}, {-32, -34}, {-32, -17.3889}, {-28, -17.3889}}, color = {0, 0, 127}));
          connect(exciter.ECOMP, machine.ETERM) annotation(
            Line(points = {{-28, -5.11111}, {-32, -5.11111}, {-32, 20}, {68, 20}, {68, -3}, {61, -3}}, color = {0, 0, 127}));
          connect(const.y, exciter.VUEL) annotation(
            Line(points = {{-31.6, -50}, {-21.35, -50}, {-21.35, -24}}, color = {0, 0, 127}));
          connect(const1.y, exciter.VOEL) annotation(
            Line(points = {{-31.6, -68}, {-15.65, -68}, {-15.65, -24}}, color = {0, 0, 127}));
          connect(governor.PMECH, machine.PMECH) annotation(
            Line(points = {{-9.58333, 50.9091}, {28, 50.9091}, {28, 5}, {38, 5}}, color = {0, 0, 127}));
          connect(governor.SPEED, machine.SPEED) annotation(
            Line(points = {{-29.1667, 55.4545}, {-40, 55.4545}, {-40, 68}, {80, 68}, {80, 7}, {61, 7}}, color = {0, 0, 127}));
          connect(machine.PMECH0, governor.PMECH0) annotation(
            Line(points = {{61, 5}, {74, 5}, {74, 30}, {-40, 30}, {-40, 45.4545}, {-29.1667, 45.4545}}, color = {0, 0, 127}));
        end Plant;

        model GENSAL "SALIENT POLE GENERATOR MODEL (QUADRATIC SATURATION ON D-AXIS)"
          // Import of Dependencies
          import OpenIPSL.NonElectrical.Functions.SE;
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          //Extending machine base class
          extends BaseClasses.baseMachine(w(start = 0), EFD(start = efd0), XADIFD(start = efd0), PMECH(start = pm0), ANGLE(start = delta0), delta(start = delta0), id(start = id0), iq(start = iq0), ud(start = ud0), uq(start = uq0), Te(start = pm0));
          SI.PerUnit Epq(start = Epq0) "q-axis voltage behind transient reactance (pu)";
          SI.PerUnit PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
          SI.PerUnit PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
          SI.PerUnit PSId(start = PSId0) "d-axis flux linkage (pu)";
          SI.PerUnit PSIq(start = PSIq0) "q-axis flux linkage (pu)";
          SI.PerUnit XadIfd(start = efd0) "Machine field current (pu)";
        protected
          parameter Complex Zs = R_a + j * Xppd "Equivalent impedance";
          parameter Complex Is = real(It + VT / Zs) + j * imag(It + VT / Zs);
          parameter Complex PSIpp0 = real(Zs * Is) + j * imag(Zs * Is);
          parameter Complex a = 0 + j * (Xq - Xppd);
          parameter Complex Epqp = real(PSIpp0 + a * It) + j * imag(PSIpp0 + a * It);
          parameter Real delta0 = arg(Epqp) "rotor angle in radians";
          parameter Complex VT = v_0 * cos(angle_0rad) + j * v_0 * sin(angle_0rad) "Complex terminal voltage";
          parameter Complex S = p0 + j * q0 "Complex power on machine base";
          parameter Complex It = real(S / VT) - j * imag(S / VT) "Terminal current";
          parameter Complex DQ_dq = cos(delta0) - j * sin(delta0) "Parks transformation";
          parameter Complex I_dq = real(It * DQ_dq) - j * imag(It * DQ_dq);
          //Initialization of current and voltage components in synchronous reference frame.
          parameter SI.PerUnit iq0 = real(I_dq) "q-axis component of intitial current";
          parameter SI.PerUnit id0 = imag(I_dq) "d-axis component of intitial current";
          parameter SI.PerUnit ud0 = v_0 * cos(angle_0rad - delta0 + C.pi / 2) "d-axis component of intitial voltage";
          parameter SI.PerUnit uq0 = v_0 * sin(angle_0rad - delta0 + C.pi / 2) "q-axis component of intitial voltage";
          parameter Complex PSIpp0_dq = real(PSIpp0 * DQ_dq) + j * imag(PSIpp0 * DQ_dq) "Flux linkage in rotor reference frame";
          parameter SI.PerUnit PSIppq0 = -imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
          parameter SI.PerUnit PSId0 = PSIppd0 - Xppd * id0;
          parameter SI.PerUnit PSIq0 = (-PSIppq0) - Xppq * iq0;
          //Initialization mechanical power and field voltage.
          parameter SI.PerUnit Epq0 = uq0 + Xpd * id0 + R_a * iq0;
          parameter Real dsat = SE(Epq0, S10, S12, 1, 1.2);
          parameter SI.PerUnit efd0 = Epq0 * (1 + dsat) + (Xd - Xpd) * id0 "Initial field voltage magnitude";
          parameter SI.PerUnit pm0 = p0 + R_a * iq0 * iq0 + R_a * id0 * id0 "Initial mechanical power (pu, machine base)";
          // Constants
          parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
          parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
          parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
          parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
        initial equation
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIppq) = 0;
          delta = delta0;
          w = 0;
        equation
//Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          PMECH0 = pm0;
          EFD0 = efd0;
          ISORCE = XadIfd;
          der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
          der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
          der(PSIppq) = 1 / Tppq0 * ((-PSIppq) + (Xq - Xppq) * iq);
          PSIppd = Epq * K3d + PSIkd * K4d;
          PSId = PSIppd - Xppd * id;
          PSIq = (-PSIppq) - Xppq * iq;
          XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + (Xd - Xpd) * id + (SE(Epq, S10, S12, 1, 1.2) + 1) * Epq;
          Te = PSId * iq - PSIq * id;
          ud = (-PSIq) - R_a * id;
          uq = PSId - R_a * iq;
//flow, changed from machine base to system bas
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-58, 62}, {52, -64}}, lineColor = {0, 0, 255}, textString = "GENSAL")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENSAL;

        model GENROU "ROUND ROTOR GENERATOR MODEL (QUADRATIC SATURATION)"
          //Import of dependencies
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          import OpenIPSL.NonElectrical.Functions.SE;
          extends BaseClasses.baseMachine(w(start = 0), XADIFD(start = efd0), ANGLE(start = delta0), delta(start = delta0), id(start = id0), iq(start = iq0), ud(start = ud0), uq(start = uq0), Te(start = pm0));
          //Machine parameters
          parameter SI.PerUnit Xpq "q-axis transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Tpq0 "q-axis transient open-circuit time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xpp = Xppd "Sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit Epd(start = Epd0) "d-axis voltage behind transient reactance (pu)";
          SI.PerUnit Epq(start = Epq0) "q-axis voltage behind transient reactance ";
          SI.PerUnit PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
          SI.PerUnit PSIkq(start = PSIkq0) "q-axis rotor flux linkage (pu)";
          //State variables
          SI.PerUnit PSId(start = PSId0) "d-axis flux linkage (pu)";
          SI.PerUnit PSIq(start = PSIq0) "q-axis flux linkage (pu)";
          SI.PerUnit PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIpp "Air-gap flux (pu)";
          SI.PerUnit XadIfd(start = efd0) "d-axis machine field current (pu)";
          SI.PerUnit XaqIlq(start = 0) "q-axis Machine field current (pu)";
        protected
          parameter Complex Zs = R_a + j * Xpp "Equivalent impedance";
          parameter Complex VT = v_0 * cos(angle_0rad) + j * v_0 * sin(angle_0rad) "Complex terminal voltage";
          parameter Complex S = p0 + j * q0 "Complex power on machine base";
          parameter Complex It = real(S / VT) - j * imag(S / VT) "Complex current, machine base";
          parameter Complex Is = real(It + VT / Zs) + j * imag(It + VT / Zs) "Equivalent internal current source";
          parameter Complex PSIpp0 = real(Zs * Is) + j * imag(Zs * Is) "Sub-transient flux linkage in stator reference frame";
          parameter SI.Angle ang_PSIpp0 = arg(PSIpp0) "flux angle";
          parameter SI.Angle ang_It = arg(It) "current angle";
          parameter SI.Angle ang_PSIpp0andIt = ang_PSIpp0 - ang_It "angle difference";
          parameter SI.PerUnit abs_PSIpp0 = 'abs'(PSIpp0) "magnitude of sub-transient flux linkage";
          parameter Real dsat = SE(abs_PSIpp0, S10, S12, 1, 1.2) "To include saturation of during initialization";
          parameter Real a = abs_PSIpp0 + abs_PSIpp0 * dsat * (Xq - Xl) / (Xd - Xl);
          parameter Real b = (It.re ^ 2 + It.im ^ 2) ^ 0.5 * (Xpp - Xq);
          //Initializion rotor angle position
          parameter SI.Angle delta0 = atan(b * cos(ang_PSIpp0andIt) / (b * sin(ang_PSIpp0andIt) - a)) + ang_PSIpp0 "initial rotor angle in radians";
          parameter Complex DQ_dq = cos(delta0) - j * sin(delta0) "Parks transformation, from stator to rotor reference frame";
          parameter Complex PSIpp0_dq = PSIpp0 * DQ_dq "Flux linkage in rotor reference frame";
          parameter Complex I_dq = conj(It * DQ_dq);
          //"The terminal current in rotor reference frame"
          parameter SI.PerUnit PSIppq0 = imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
          //Initialization of current and voltage components in rotor reference frame (dq-axes).
          parameter SI.PerUnit iq0 = real(I_dq) "q-axis component of intitial current";
          parameter SI.PerUnit id0 = imag(I_dq) "d-axis component of intitial current";
          parameter SI.PerUnit ud0 = (-(PSIppq0 - Xppq * iq0)) - R_a * id0 "d-axis component of intitial voltage";
          parameter SI.PerUnit uq0 = PSIppd0 - Xppd * id0 - R_a * iq0 "q-axis component of intitial voltage";
          //Initialization current and voltage components in synchronous reference frame.
          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad) "Real component of initial terminal voltage";
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad) "Imaginary component of intitial terminal voltage";
          parameter SI.PerUnit ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current (pu, system base)";
          parameter SI.PerUnit ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current (pu, system base)";
          //Initialization mechanical power and field voltage.
          parameter SI.PerUnit pm0 = p0 + R_a * iq0 * iq0 + R_a * id0 * id0 "Initial mechanical power (pu, machine base)";
          parameter SI.PerUnit efd0 = dsat * PSIppd0 + PSIppd0 + (Xpd - Xpp) * id0 + (Xd - Xpd) * id0 "Initial field voltage magnitude";
          parameter SI.PerUnit Epq0 = PSIkd0 + (Xpd - Xl) * id0;
          parameter SI.PerUnit Epd0 = PSIkq0 - (Xpq - Xl) * iq0;
          //Initialize remaining states:
          parameter SI.PerUnit PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
          parameter SI.PerUnit PSIkq0 = ((-PSIppq0) + (Xpq - Xl) * K3q * iq0) / (K3q + K4q) "q-axis initial rotor flux linkage";
          parameter SI.PerUnit PSId0 = PSIppd0 - Xppd * id0;
          parameter SI.PerUnit PSIq0 = (-PSIppq0) - Xppq * iq0;
          // Constants
          parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
          parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
          parameter Real K1q = (Xpq - Xppq) * (Xq - Xpq) / (Xpq - Xl) ^ 2;
          parameter Real K2q = (Xpq - Xl) * (Xppq - Xl) / (Xpq - Xppq);
          parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
          parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
          parameter Real K3q = (Xppq - Xl) / (Xpq - Xl);
          parameter Real K4q = (Xpq - Xppq) / (Xpq - Xl);
          parameter Real CoB = M_b / S_b "Constant to change from system base to machine base";
        initial equation
          der(Epd) = 0;
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIkq) = 0;
          delta = delta0;
          w = 0;
        equation
//Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          ISORCE = XadIfd;
          EFD0 = efd0;
          PMECH0 = pm0;
          der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
          der(Epd) = 1 / Tpq0 * (-1) * XaqIlq;
          der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
          der(PSIkq) = 1 / Tppq0 * (Epd - PSIkq + (Xpq - Xl) * iq);
          Te = PSId * iq - PSIq * id;
          PSId = PSIppd - Xppd * id;
          PSIq = (-PSIppq) - Xppq * iq;
          PSIppd = Epq * K3d + PSIkd * K4d;
          -PSIppq = (-Epd * K3q) - PSIkq * K4q;
          PSIpp = sqrt(PSIppd * PSIppd + PSIppq * PSIppq);
          XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + Epq + id * (Xd - Xpd) + SE(PSIpp, S10, S12, 1, 1.2) * PSIppd;
          XaqIlq = K1q * (Epd - PSIkq + (Xpq - Xl) * iq) + Epd - iq * (Xq - Xpq) - SE(PSIpp, S10, S12, 1, 1.2) * (-1) * PSIppq * (Xq - Xl) / (Xd - Xl);
//change sign for PSIppq 3/3
          ud = (-PSIq) - R_a * id;
          uq = PSId - R_a * iq;
//flow
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-54, 24}, {54, -26}}, lineColor = {0, 0, 255}, textString = "GENROU")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENROU;

        model GENROE "ROUND ROTOR GENERATOR MODEL (EXPONENTIAL SATURATION)"
          //Import of dependencies
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import OpenIPSL.NonElectrical.Functions.SE_exp;
          import Modelica.ComplexMath.j;
          extends BaseClasses.baseMachine(w(start = 0), EFD(start = efd0), XADIFD(start = efd0), PMECH(start = pm0), ANGLE(start = delta0), delta(start = delta0), id(start = id0), iq(start = iq0), ud(start = ud0), uq(start = uq0), Te(start = pm0));
          //Machine parameters
          parameter SI.PerUnit Xpq "Sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time Tpq0 "q-axis transient open-circuit time constant" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit Xpp = Xppd "Sub-transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          SI.PerUnit Epd(start = Epd0) "d-axis voltage behind transient reactance (pu)";
          SI.PerUnit Epq(start = Epq0) "q-axis voltage behind transient reactance (pu)";
          SI.PerUnit PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
          SI.PerUnit PSIkq(start = PSIkq0) "q-axis rotor flux linkage (pu)";
          //State variables
          SI.PerUnit PSId(start = PSId0) "d-axis flux linkage (pu)";
          SI.PerUnit PSIq(start = PSIq0) "q-axis flux linkage (pu)";
          SI.PerUnit PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIpp "Air-gap flux (pu)";
          SI.PerUnit XadIfd(start = efd0) "d-axis machine field current (pu)";
          SI.PerUnit XaqIlq(start = 0) "q-axis Machine field current (pu)";
        protected
          parameter Complex Zs = R_a + j * Xpp "Equivalent impedance";
          parameter Complex VT = v_0 * cos(angle_0rad) + j * v_0 * sin(angle_0rad) "Complex terminal voltage";
          parameter Complex S = p0 + j * q0 "Complex power on machine base";
          parameter Complex It = real(S / VT) - j * imag(S / VT) "Complex current, machine base";
          parameter Complex Is = real(It + VT / Zs) + j * imag(It + VT / Zs) "Equivalent internal current source";
          parameter Complex PSIpp0 = real(Zs * Is) + j * imag(Zs * Is) "Sub-transient flux linkage in stator reference frame";
          parameter Real ang_PSIpp0 = arg(PSIpp0) "flux angle";
          parameter Real ang_It = arg(It) "current angle";
          parameter Real ang_PSIpp0andIt = ang_PSIpp0 - ang_It "angle difference";
          parameter SI.PerUnit abs_PSIpp0 = 'abs'(PSIpp0) "magnitude of sub-transient flux linkage";
          parameter Real dsat = SE_exp(abs_PSIpp0, S10, S12, 1, 1.2) "To include saturation of during initialization";
          parameter Real a = abs_PSIpp0 + abs_PSIpp0 * dsat * (Xq - Xl) / (Xd - Xl);
          parameter Real b = (It.re ^ 2 + It.im ^ 2) ^ 0.5 * (Xpp - Xq);
          //Initializion rotor angle position
          parameter Real delta0 = atan(b * cos(ang_PSIpp0andIt) / (b * sin(ang_PSIpp0andIt) - a)) + ang_PSIpp0 "initial rotor angle in radians";
          parameter Complex DQ_dq = cos(delta0) - j * sin(delta0) "Parks transformation, from stator to rotor reference frame";
          parameter Complex PSIpp0_dq = real(PSIpp0 * DQ_dq) + j * imag(PSIpp0 * DQ_dq) "Flux linkage in rotor reference frame";
          parameter Complex I_dq = real(It * DQ_dq) - j * imag(It * DQ_dq);
          //"The terminal current in rotor reference frame"
          parameter SI.PerUnit PSIppq0 = imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
          //Initialization of current and voltage components in rotor reference frame (dq-axes).
          parameter SI.PerUnit iq0 = real(I_dq) "q-axis component of intitial current";
          parameter SI.PerUnit id0 = imag(I_dq) "d-axis component of intitial current";
          parameter SI.PerUnit ud0 = (-(PSIppq0 - Xppq * iq0)) - R_a * id0 "d-axis component of intitial voltage";
          parameter SI.PerUnit uq0 = PSIppd0 - Xppd * id0 - R_a * iq0 "q-axis component of intitial voltage";
          //Initialization current and voltage components in synchronous reference frame.
          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad) "Real component of initial terminal voltage";
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad) "Imaginary component of intitial terminal voltage";
          parameter SI.PerUnit ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current, systembase";
          parameter SI.PerUnit ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current, systembase";
          //Initialization mechanical power and field voltage.
          parameter SI.PerUnit pm0 = p0 + R_a * iq0 * iq0 + R_a * id0 * id0 "Initial mechanical power, machine base";
          parameter SI.PerUnit efd0 = dsat * PSIppd0 + PSIppd0 + (Xpd - Xpp) * id0 + (Xd - Xpd) * id0 "Initial field voltage magnitude";
          parameter SI.PerUnit Epq0 = PSIkd0 + (Xpd - Xl) * id0;
          parameter SI.PerUnit Epd0 = PSIkq0 - (Xpq - Xl) * iq0;
          //Initialize remaining states:
          parameter SI.PerUnit PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
          parameter SI.PerUnit PSIkq0 = ((-PSIppq0) + (Xpq - Xl) * K3q * iq0) / (K3q + K4q) "q-axis initial rotor flux linkage";
          parameter SI.PerUnit PSId0 = PSIppd0 - Xppd * id0;
          parameter SI.PerUnit PSIq0 = PSIppq0 - Xppq * iq0;
          // Constants
          parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
          parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
          parameter Real K1q = (Xpq - Xppq) * (Xq - Xpq) / (Xpq - Xl) ^ 2;
          parameter Real K2q = (Xpq - Xl) * (Xppq - Xl) / (Xpq - Xppq);
          parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
          parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
          parameter Real K3q = (Xppq - Xl) / (Xpq - Xl);
          parameter Real K4q = (Xpq - Xppq) / (Xpq - Xl);
          parameter Real CoB = M_b / S_b "Constant to change from system base to machine base";
        initial equation
          der(Epd) = 0;
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIkq) = 0;
          delta = delta0;
          w = 0;
        equation
//Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          ISORCE = XadIfd;
          EFD0 = efd0;
          PMECH0 = pm0;
          der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
          der(Epd) = 1 / Tpq0 * (-1) * XaqIlq;
          der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
          der(PSIkq) = 1 / Tppq0 * (Epd - PSIkq + (Xpq - Xl) * iq);
          Te = PSId * iq - PSIq * id;
          PSId = PSIppd - Xppd * id;
          PSIq = (-PSIppq) - Xppq * iq;
          PSIppd = Epq * K3d + PSIkd * K4d;
          -PSIppq = (-Epd * K3q) - PSIkq * K4q;
          PSIpp = sqrt(PSIppd * PSIppd + PSIppq * PSIppq);
          XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + Epq + id * (Xd - Xpd) + SE_exp(PSIpp, S10, S12, 1, 1.2) * PSIppd;
          XaqIlq = K1q * (Epd - PSIkq + (Xpq - Xl) * iq) + Epd - iq * (Xq - Xpq) - SE_exp(PSIpp, S10, S12, 1, 1.2) * (-1) * PSIppq * (Xq - Xl) / (Xd - Xl);
//change sign for PSIppq 3/3
          ud = (-PSIq) - R_a * id;
          uq = PSId - R_a * iq;
//flow
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-54, 24}, {54, -26}}, lineColor = {0, 0, 255}, textString = "GENROE")}));
        end GENROE;

        model GENSAE "SALIENT POLE GENERATOR MODEL (EXPONENTIAL SATURATION)"
          // Import of Dependencies
          import OpenIPSL.NonElectrical.Functions.SE_exp;
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          //Extending machine base
          extends BaseClasses.baseMachine(w(start = 0), EFD(start = efd0), XADIFD(start = efd0), PMECH(start = pm0), ANGLE(start = delta0), delta(start = delta0), id(start = id0), iq(start = iq0), ud(start = ud0), uq(start = uq0), Te(start = pm0));
          SI.PerUnit Epq(start = Epq0) "q-axis voltage behind transient reactance (pu)";
          SI.PerUnit PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
          SI.PerUnit PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
          SI.PerUnit PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
          SI.PerUnit PSId(start = PSId0) "d-axis flux linkage (pu)";
          SI.PerUnit PSIq(start = PSIq0) "q-axis flux linkage (pu)";
          SI.PerUnit XadIfd(start = efd0) "Machine field current (pu)";
        protected
          parameter Complex Zs = R_a + j * Xppd "Equivalent impedance";
          parameter Complex Is = real(It + VT / Zs) + j * imag(It + VT / Zs);
          parameter Complex PSIpp0 = real(Zs * Is) + j * imag(Zs * Is);
          parameter Complex a = 0 + j * (Xq - Xppd);
          parameter Complex Epqp = real(PSIpp0 + a * It) + j * imag(PSIpp0 + a * It);
          parameter Real delta0 = arg(Epqp) "rotor angle in radians";
          parameter Complex VT = v_0 * cos(angle_0rad) + j * v_0 * sin(angle_0rad) "Complex terminal voltage";
          parameter Complex S = p0 + j * q0 "Complex power on machine base";
          parameter Complex It = real(S / VT) - j * imag(S / VT) "Terminal current";
          parameter Complex DQ_dq = cos(delta0) - j * sin(delta0) "Parks transformation";
          parameter Complex I_dq = real(It * DQ_dq) - j * imag(It * DQ_dq);
          //Initialization of current and voltage components in synchronous reference frame.
          parameter SI.PerUnit iq0 = real(I_dq) "q-axis component of intitial current";
          parameter SI.PerUnit id0 = imag(I_dq) "d-axis component of intitial current";
          parameter SI.PerUnit ud0 = v_0 * cos(angle_0rad - delta0 + C.pi / 2) "d-axis component of intitial voltage";
          parameter SI.PerUnit uq0 = v_0 * sin(angle_0rad - delta0 + C.pi / 2) "q-axis component of intitial voltage";
          parameter Complex PSIpp0_dq = real(PSIpp0 * DQ_dq) + j * imag(PSIpp0 * DQ_dq) "Flux linkage in rotor reference frame";
          parameter SI.PerUnit PSIppq0 = -imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
          parameter SI.PerUnit PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
          parameter SI.PerUnit PSId0 = PSIppd0 - Xppd * id0;
          parameter SI.PerUnit PSIq0 = (-PSIppq0) - Xppq * iq0;
          //Initialization mechanical power and field voltage.
          parameter SI.PerUnit Epq0 = uq0 + Xpd * id0 + R_a * iq0;
          parameter Real dsat = SE_exp(Epq0, S10, S12, 1, 1.2);
          parameter SI.PerUnit efd0 = Epq0 * (1 + dsat) + (Xd - Xpd) * id0 "Initial field voltage magnitude";
          parameter SI.PerUnit pm0 = p0 + R_a * iq0 * iq0 + R_a * id0 * id0 "Initial mechanical power (pu machine base)";
          // Constants
          parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
          parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
          parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
          parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
        initial equation
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIppq) = 0;
          delta = delta0;
          w = 0;
        equation
//Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          PMECH0 = pm0;
          EFD0 = efd0;
          ISORCE = XadIfd;
          der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
          der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
          der(PSIppq) = 1 / Tppq0 * ((-PSIppq) + (Xq - Xppq) * iq);
          PSIppd = Epq * K3d + PSIkd * K4d;
          PSId = PSIppd - Xppd * id;
          PSIq = (-PSIppq) - Xppq * iq;
          XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + (Xd - Xpd) * id + (SE_exp(Epq, S10, S12, 1, 1.2) + 1) * Epq;
          Te = PSId * iq - PSIq * id;
          ud = (-PSIq) - R_a * id;
          uq = PSId - R_a * iq;
//flow, changed from machine base to system bas
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-58, 62}, {52, -64}}, lineColor = {0, 0, 255}, textString = "GENSAE")}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENSAE;

        model GENCLS
          extends OpenIPSL.Electrical.Essentials.pfComponent;
          OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
            Placement(transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}})));
          parameter SI.ApparentPower M_b(displayUnit = "MVA") "Machine base power rating" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.Time H = 0 "Inertia constant (s)" annotation(
            Dialog(group = "Machine parameters"));
          parameter Real D = 0 "Damping coefficient" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit R_a = 0 "Amature resistance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          parameter SI.PerUnit X_d = 0.2 "d-axis transient reactance (pu)" annotation(
            Dialog(group = "Machine parameters"));
          Real delta(start = delta0, fixed = true) "Rotor angle (deg)";
          SI.PerUnit omega(start = 0, fixed = true) "Rotor speed (pu)";
          SI.PerUnit V(start = v_0) "Bus voltage magnitude (pu)";
          SI.Angle anglev(start = angle_0rad) "Bus voltage angle (rad)";
          SI.PerUnit eq(start = vf0, fixed = true) "Constant emf behind transient reactance (pu)";
          SI.PerUnit vd(start = vd0) "d-axis voltage (pu)";
          SI.PerUnit vq(start = vq0) "q-axis voltage (pu)";
          SI.PerUnit id(start = id0) "d-axis current (pu)";
          SI.PerUnit iq(start = iq0) "q-axis current (pu)";
          SI.PerUnit P(start = P_0 / S_b) "Active power (pu, system base)";
          SI.PerUnit Q(start = Q_0 / S_b) "Reactive power (pu, system base)";
        protected
          parameter Real CoB = M_b / S_b "Change from system to machine base";
          parameter SI.PerUnit p0 = P_0 / M_b "Initial active power (pu, machine base)";
          parameter SI.PerUnit q0 = Q_0 / M_b "Initial reactive power (pu, machine base)";
          parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad);
          parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad);
          parameter SI.PerUnit ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.PerUnit ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2);
          parameter SI.Angle delta0 = atan2(vi0 + R_a * ii0 + X_d * ir0, vr0 + R_a * ir0 - X_d * ii0);
          parameter SI.PerUnit vd0 = vr0 * cos(C.pi / 2 - delta0) - vi0 * sin(C.pi / 2 - delta0);
          parameter SI.PerUnit vq0 = vr0 * sin(C.pi / 2 - delta0) + vi0 * cos(C.pi / 2 - delta0);
          parameter SI.PerUnit id0 = ir0 * cos(C.pi / 2 - delta0) - ii0 * sin(C.pi / 2 - delta0);
          parameter SI.PerUnit iq0 = ir0 * sin(C.pi / 2 - delta0) + ii0 * cos(C.pi / 2 - delta0);
          parameter SI.PerUnit vf0 = vq0 + R_a * iq0 + X_d * id0;
        equation
//Swing equation
//in PSS/E setting to zero is equivalent to removing the swing equation
          if abs(H) > C.eps then
            der(delta) = omega * 2 * C.pi * 50;
            der(omega) = (P_0 / S_b - P - D * omega) / (2 * H);
          else
            der(delta) = 0;
            omega = 0;
          end if;
// d-q voltage and current equations
          der(eq) = 0 "Classical model assumes constant emf";
          vq = eq - R_a * iq - X_d * id "q-axis voltage equation";
          vd = X_d * iq - R_a * id "d-axis voltage equation";
// Park's transformation
          [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
          [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
//Power injections
          -P = p.vr * p.ir + p.vi * p.ii;
          -Q = p.vi * p.ir - p.vr * p.ii;
// Terminal voltage magnitude and angle
          V = sqrt(p.vr ^ 2 + p.vi ^ 2);
          anglev = atan2(p.vi, p.vr);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{50, 150}, {100, 110}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textStyle = {TextStyle.Bold}, textString = "INF"), Line(points = {{-40, 88}, {0, 68}}, color = {0, 0, 255}), Line(points = {{-40, 70}, {0, 50}}, color = {0, 0, 255}), Line(points = {{-40, 50}, {0, 30}}, color = {0, 0, 255}), Line(points = {{-40, 30}, {0, 10}}, color = {0, 0, 255}), Line(points = {{-40, 10}, {0, -10}}, color = {0, 0, 255}), Line(points = {{-40, -10}, {0, -30}}, color = {0, 0, 255}), Line(points = {{-40, -30}, {0, -50}}, color = {0, 0, 255}), Line(points = {{-40, -50}, {0, -70}}, color = {0, 0, 255}), Line(points = {{0, 80}, {0, -80}}, color = {0, 0, 255}), Line(points = {{100, 0}, {96, 0}, {0, 0}}, color = {0, 0, 255}), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENCLS;

        package BaseClasses
          partial model baseMachine
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.Blocks.Interfaces.*;
            extends OpenIPSL.Electrical.Essentials.pfComponent;
            //Machine parameters
            parameter SI.ApparentPower M_b(displayUnit = "MVA") "Machine base power" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Time Tpd0 "d-axis transient open-circuit time constant" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Time Tppd0 "d-axis sub-transient open-circuit time constant" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Time Tppq0 "q-axis transient open-circuit time constant" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Time H "Inertia constant" annotation(
              Dialog(group = "Machine parameters"));
            parameter Real D "Speed damping" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xd "d-axis reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xq "q-axis reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xpd "d-axis transient reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xppd "d-axis sub-transient reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xppq "q-axis sub-transient reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit Xl "leakage reactance" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit S10 "Saturation factor at 1.0 pu" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit S12 "Saturation factor at 1.2 pu" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.PerUnit R_a = 0 "Amature resistance" annotation(
              Dialog(group = "Machine parameters"));
            //Initialization
            OpenIPSL.Interfaces.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}})));
            RealOutput SPEED(start = 0) "Machine speed deviation from nominal (pu)" annotation(
              Placement(transformation(extent = {{100, 60}, {120, 80}})));
            RealInput PMECH "Turbine mechanical power (pu, machine base)" annotation(
              Placement(transformation(extent = {{-140, 30}, {-100, 70}})));
            RealOutput PMECH0 "Initial value of machine electrical power (pu, machine base)" annotation(
              Placement(transformation(extent = {{100, 40}, {120, 60}})));
            RealOutput ETERM(start = v_0) "Machine terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{100, -40}, {120, -20}})));
            RealInput EFD "Generator main field voltage (pu)" annotation(
              Placement(transformation(extent = {{-140, -70}, {-100, -30}})));
            RealOutput EFD0 "Initial generator main field voltage (pu)" annotation(
              Placement(transformation(extent = {{100, -60}, {120, -40}})));
            RealOutput PELEC(start = p0) "Machine electrical power (pu, machine base)" annotation(
              Placement(transformation(extent = {{100, 20}, {120, 40}})));
            RealOutput ISORCE "Machine source current (pu)" annotation(
              Placement(transformation(extent = {{100, -80}, {120, -60}})));
            RealOutput ANGLE "Machine relative rotor angle (deg)" annotation(
              Placement(transformation(extent = {{100, 78}, {120, 98}})));
            RealOutput XADIFD "Machine field current (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {110, -90}), iconTransformation(extent = {{-8, -8}, {8, 8}}, origin = {108, -90})));
            SI.PerUnit w(start = 0) "Machine speed deviation (pu)";
            SI.Angle delta "Rotor angle";
            SI.PerUnit Vt(start = v_0) "Bus voltage magnitude (pu)";
            SI.Angle anglev(start = angle_0rad) "Bus voltage angle";
            SI.PerUnit I(start = sqrt(ir0 ^ 2 + ii0 ^ 2)) "Terminal current magnitude (pu)";
            SI.Angle anglei(start = atan2(ii0, ir0)) "Terminal current angle";
            SI.PerUnit P(start = P_0 / S_b) "Active power (pu, system base)";
            SI.PerUnit Q(start = Q_0 / S_b) "Reactive power (pu, system base)";
            SI.PerUnit Te "Electrical torque (pu)";
            SI.PerUnit id "d-axis armature current (pu)";
            SI.PerUnit iq "q-axis armature current (pu)";
            SI.PerUnit ud "d-axis terminal voltage (pu)";
            SI.PerUnit uq "q-axis terminal voltage (pu)";
          protected
            parameter SI.AngularVelocity w_b = 2 * C.pi * fn "System base speed";
            parameter Real CoB = M_b / S_b;
            parameter SI.PerUnit vr0 = v_0 * cos(angle_0rad) "Real component of initial terminal voltage";
            parameter SI.PerUnit vi0 = v_0 * sin(angle_0rad) "Imaginary component of intitial terminal voltage";
            parameter SI.PerUnit ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current (pu, system base)";
            parameter SI.PerUnit ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current (pu, system base)";
            parameter SI.PerUnit p0 = P_0 / M_b "Initial active power generation (pu, machine base)";
            parameter SI.PerUnit q0 = Q_0 / M_b "Initial reactive power generation (pu, machine base)";
          equation
//Interfacing outputs with the internal variables
            ANGLE = delta;
            SPEED = w;
            ETERM = Vt;
            PELEC = P / CoB;
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [ud; uq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            Vt = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            I = sqrt(p.ii ^ 2 + p.ir ^ 2);
            anglei = atan2(p.ii, p.ir);
            der(w) = ((PMECH - D * w) / (w + 1) - Te) / (2 * H);
            der(delta) = w_b * w;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{64, 75}, {92, 65}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "SPEED"), Text(extent = {{60, -66}, {92, -76}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ISORCE"), Text(extent = {{64, -25}, {92, -35}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{64, 94}, {92, 84}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ANGLE"), Text(extent = {{58, 56}, {92, 46}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PMECH0"), Text(extent = {{64, 34}, {92, 24}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PELEC"), Text(extent = {{72, -46}, {92, -56}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "EFD0"), Text(extent = {{56, -86}, {92, -96}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "XADIFD0"), Text(extent = {{-84, 56}, {-44, 46}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PMECH0"), Text(extent = {{-88, -46}, {-58, -56}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "EFD")}));
          end baseMachine;
        end BaseClasses;
      end PSSE;
    end Machines;

    package Controls
      package PSAT
        package TG "Turbine and its governor (the mathematical models are taken from PSAT)"
          model TGTypeI
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power (pu)" annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            parameter Real wref = 1 "Speed reference (pu)";
            parameter Real pref "Active power reference (pu)";
            parameter Real R "Droop (pu)";
            parameter Real pmax "Maximum turbine output (pu)";
            parameter Real pmin "Minimum turbine output (pu)";
            parameter Real Ts "Governor time constant (s)";
            parameter Real Tc "Servo time constant (s)";
            parameter Real T3 "Transient gain time constant (s)";
            parameter Real T4 "Power fraction time constant (s)";
            parameter Real T5 "Reheat time constant (s)";
            Real pin "Turbine output (pu)";
          protected
            parameter Real pin0 = pref "Initialization";
            parameter Real xg10 = pin0 "Initialization";
            parameter Real xg20 = (1 - T3 / Tc) * xg10 "Initialization";
            parameter Real xg30 = (1 - T4 / T5) * (xg20 + T3 * xg10 / Tc) "Initialization";
            Real pinstar;
            Real xg1(start = xg10, fixed = true);
            Real xg2(start = xg20, fixed = true);
            Real xg3(start = xg30, fixed = true);
          equation
            pinstar = pref + (wref - w) / R;
            if pinstar >= pmin and pinstar <= pmax then
              pin = pinstar;
            elseif pinstar > pmax then
              pin = pmax;
            else
              pin = pmin;
            end if;
            der(xg1) = (pin - xg1) / Ts;
            der(xg2) = ((1 - T3 / Tc) * xg1 - xg2) / Tc;
            der(xg3) = ((1 - T4 / T5) * (xg2 + T3 * xg1 / Tc) - xg3) / T5;
            pm = xg3 + (xg2 + T3 * xg1 / Tc) * T4 / T5;
            annotation(
              Icon(graphics = {Text(extent = {{-100, 10}, {-60, -10}}, lineColor = {0, 0, 0}, textString = "w"), Text(extent = {{60, 10}, {100, -10}}, lineColor = {0, 0, 0}, textString = "pm"), Text(extent = {{-60, 0}, {60, -80}}, lineColor = {0, 0, 255}, textString = "TGTypeI"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}), Text(extent = {{-80, 80}, {80, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Turbine and Governor - control scheme Type I</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeI;

          model TGtypeII "TG Type II"
            Modelica.Blocks.Interfaces.RealInput pm0 "Initial mechanical power (pu)" annotation(
              Placement(transformation(origin = {0, 120}, extent = {{-20, -20}, {20, 20}}, rotation = -90), iconTransformation(origin = {0.0, 120.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90)));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power (pu)" annotation(
              Placement(transformation(origin = {109.815, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}), iconTransformation(origin = {110.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(
              Placement(transformation(origin = {-120, 5e-06}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-120.0, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}})));
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(
              Placement(transformation(origin = {-50, 6.66134e-16}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(a = {Ts, 1}, b = {T3, 1}) annotation(
              Placement(transformation(origin = {10, 4.44089e-16}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            parameter Real wref = 1 "Reference speed (pu)";
            parameter Real R = 0.2 "Droop (pu)";
            parameter Real pmax0 = 1 "Maximum turbine output (pu)";
            parameter Real pmin0 = 0 "Minimum turbine output (pu)";
            parameter Real Ts = 0.1 "Governor Time constant (s)";
            parameter Real T3 = -0.1 "Transient gain time constant (s)";
            parameter Real S_b = 100 "System base power (MVA)" annotation(
              Dialog(group = "Power flow data"));
            parameter Real Sn = 20 "Nominal power (MVA)";
            Modelica.Blocks.Math.Gain gain1(k = 1 / Ro) annotation(
              Placement(transformation(origin = {-20, 6.66134e-16}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Sources.Constant const(k = wref) annotation(
              Placement(transformation(origin = {-90, 20}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Math.Add add2 annotation(
              Placement(transformation(origin = {50, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = pmax, uMin = pmin) annotation(
              Placement(transformation(origin = {80, -5.55112e-16}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
          protected
            parameter Real Ro = R * S_b / Sn;
            parameter Real pmax = pmax0 * Sn / S_b;
            parameter Real pmin = pmin0 * Sn / S_b;
          equation
            connect(add2.u1, pm0) annotation(
              Line(points = {{38, 6}, {32, 6}, {32, 50}, {0, 50}, {0, 120}}, color = {0, 0, 127}));
            connect(add1.u1, const.y) annotation(
              Line(points = {{-62, 6}, {-68, 6}, {-68, 20}, {-79, 20}}, color = {0, 0, 127}));
            connect(w, add1.u2) annotation(
              Line(points = {{-120, 0}, {-80, 0}, {-80, -6}, {-62, -6}}, color = {0, 0, 127}));
            connect(add2.u2, transferFunction1.y) annotation(
              Line(points = {{38, -6}, {30, -6}, {30, 0}, {21, 0}}, color = {0, 0, 127}));
            connect(gain1.y, transferFunction1.u) annotation(
              Line(points = {{-9, 0}, {-2, 0}}, color = {0, 0, 127}));
            connect(add1.y, gain1.u) annotation(
              Line(points = {{-39, 0}, {-32, 0}}, color = {0, 0, 127}));
            connect(add2.y, limiter1.u) annotation(
              Line(points = {{61, 0}, {68, 0}}, color = {0, 0, 127}));
            connect(limiter1.y, pm) annotation(
              Line(points = {{91, 0}, {109.815, 0}}, color = {0, 0, 127}));
            annotation(
              Icon(graphics = {Rectangle(lineColor = {0, 0, 0}, extent = {{-100, -100}, {100, 100}}), Text(origin = {0, -40}, extent = {{-60, 40}, {60, -40}}, fontName = "Arial", lineColor = {0, 0, 255}, textString = "TGTypeII"), Text(origin = {0, 80}, fillPattern = FillPattern.Solid, extent = {{-20, 10}, {20, -10}}, textString = "pm0"), Text(origin = {-80, 0}, extent = {{-20, 10}, {20, -10}}, lineColor = {0, 0, 0}, textString = "w"), Text(origin = {80, 0}, extent = {{-20, 10}, {20, -10}}, lineColor = {0, 0, 0}, textString = "pm"), Text(extent = {{-80, 80}, {80, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TG Type II, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGtypeII;

          model TGTypeIII "Hydro Turbine (Linear model) and Governor (Standard model)- control scheme Type 3"
            parameter Real P_0 "Active power (pu)" annotation(
              Dialog(group = "Power flow data"));
            parameter Real wref = 1 "Reference speed (pu)";
            parameter Real Tg "Pilot valve droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tr "Dashpot time constant (s)";
            parameter Real delta "Transient speed droop (p.u./p.u.)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real Tw "Water starting time (s)";
            parameter Real a11 "Deriv. of flow rate vs. turbine head";
            parameter Real a13 "Deriv. of flow rate vs. gate position";
            parameter Real a21 "Deriv. of torque vs. turbine head";
            parameter Real a23 "Deriv. of torque vs. gate position";
            parameter Real int3;
            Real deltaG "Gate position variation (pu)";
            Real G "Gate position (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / (Tg * Tp)) annotation(
              Placement(transformation(extent = {{-140, -10}, {-120, 10}})));
            Modelica.Blocks.Math.Gain gain1(k = 1 / Tp) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-76, -30})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(
              Placement(transformation(extent = {{-86, -10}, {-66, 10}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{-116, -10}, {-96, 10}})));
            Modelica.Blocks.Math.Gain gain2(k = delta + sigma) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-76, 30})));
            Modelica.Blocks.Math.Gain gain3(k = sigma / Tr) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-130, -60})));
            Modelica.Blocks.Math.Gain gain5(k = 1 / Tr) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-74, -90})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-76, -60})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-40, -60})));
            Modelica.Blocks.Math.Gain gain4(k = 1 / (a11 * Tw)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {140, -70})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int3) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {150, -40})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {120, -40})));
            Modelica.Blocks.Math.Gain G6(k = (a11 * a23 - a13 * a21) / a11) annotation(
              Placement(transformation(extent = {{84, -10}, {104, 10}})));
            Modelica.Blocks.Math.Gain gain7(k = a13 * a21 / (a11 * a11 * Tw)) annotation(
              Placement(transformation(extent = {{84, -50}, {104, -30}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-280, -20}, {-240, 20}}), iconTransformation(extent = {{-140, -20}, {-100, 20}})));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power (pu)" annotation(
              Placement(transformation(extent = {{200, -10}, {220, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vmax, uMin = vmin) annotation(
              Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(
              Placement(transformation(extent = {{10, -10}, {30, 10}})));
            Modelica.Blocks.Math.Add add(k1 = +1, k2 = -1) annotation(
              Placement(transformation(extent = {{-200, -10}, {-180, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k1 = -1, k2 = 1, k3 = 1) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add add1 annotation(
              Placement(transformation(extent = {{50, -10}, {70, 10}})));
            Modelica.Blocks.Math.Add add2 annotation(
              Placement(transformation(extent = {{172, -10}, {192, 10}})));
            Modelica.Blocks.Sources.Constant const(k = P_0) annotation(
              Placement(transformation(extent = {{10, 40}, {30, 60}})));
            Modelica.Blocks.Sources.Constant const1(k = wref) annotation(
              Placement(transformation(extent = {{-240, 10}, {-220, 30}})));
          equation
            deltaG = limiter1.y;
            G = add1.y;
            connect(gain1.y, feedback.u2) annotation(
              Line(points = {{-87, -30}, {-106, -30}, {-106, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback.y, integrator1.u) annotation(
              Line(points = {{-97, 0}, {-88, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain.y, feedback.u1) annotation(
              Line(points = {{-119, 0}, {-114, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain5.y, feedback1.u2) annotation(
              Line(points = {{-63, -90}, {-40, -90}, {-40, -68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, integrator2.u) annotation(
              Line(points = {{-49, -60}, {-64, -60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, gain3.u) annotation(
              Line(points = {{-87, -60}, {-118, -60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain4.y, feedback2.u2) annotation(
              Line(points = {{129, -70}, {120, -70}, {120, -48}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback2.y, integrator3.u) annotation(
              Line(points = {{129, -40}, {138, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, feedback2.u1) annotation(
              Line(points = {{105, -40}, {112, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain1.u, integrator1.y) annotation(
              Line(points = {{-64, -30}, {-58.6, -30}, {-58.6, 0}, {-65, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, gain5.u) annotation(
              Line(points = {{-87, -60}, {-93.7, -60}, {-93.7, -90}, {-86, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, gain4.u) annotation(
              Line(points = {{161, -40}, {166, -40}, {166, -70}, {152, -70}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator1.y, limiter.u) annotation(
              Line(points = {{-65, 0}, {-52, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter.y, integrator.u) annotation(
              Line(points = {{-29, 0}, {-22, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator.y, limiter1.u) annotation(
              Line(points = {{1, 0}, {8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.u1, limiter1.y) annotation(
              Line(points = {{-32, -60}, {36, -60}, {36, 0}, {31, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain2.u) annotation(
              Line(points = {{31, 0}, {36, 0}, {36, 30}, {-64, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(w, add.u2) annotation(
              Line(points = {{-260, 0}, {-219, 0}, {-219, -6}, {-202, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain2.y, add3_1.u1) annotation(
              Line(points = {{-87, 30}, {-175.7, 30}, {-175.7, 8}, {-172, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add.y, add3_1.u2) annotation(
              Line(points = {{-179, 0}, {-172, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain3.y, add3_1.u3) annotation(
              Line(points = {{-141, -60}, {-176.7, -60}, {-176.7, -8}, {-172, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.y, gain.u) annotation(
              Line(points = {{-149, 0}, {-142, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, add1.u2) annotation(
              Line(points = {{31, 0}, {36, 0}, {36, -6}, {48, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, G6.u) annotation(
              Line(points = {{71, 0}, {82, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain7.u) annotation(
              Line(points = {{71, 0}, {74.3, 0}, {74.3, -40}, {82, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(G6.y, add2.u1) annotation(
              Line(points = {{105, 0}, {160.9, 0}, {160.9, 6}, {170, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, add2.u2) annotation(
              Line(points = {{161, -40}, {166, -40}, {166, -6}, {170, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const.y, add1.u1) annotation(
              Line(points = {{31, 50}, {43.3, 50}, {43.3, 6}, {48, 6}}, color = {0, 0, 127}));
            connect(const1.y, add.u1) annotation(
              Line(points = {{-219, 20}, {-210, 20}, {-210, 6}, {-202, 6}}, color = {0, 0, 127}));
            connect(add2.y, pm) annotation(
              Line(points = {{193, 0}, {210, 0}}, color = {0, 0, 127}));
            annotation(
              Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}), Text(extent = {{-60, 0}, {60, -80}}, lineColor = {0, 0, 255}, textString = "TGTypeIII"), Text(extent = {{-100, 10}, {-60, -10}}, lineColor = {0, 0, 0}, textString = "w"), Text(extent = {{60, 10}, {100, -10}}, lineColor = {0, 0, 0}, textString = "pm"), Text(extent = {{-80, 80}, {80, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 3, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),
              Diagram(coordinateSystem(extent = {{-240, -120}, {200, 80}})));
          end TGTypeIII;

          model TGTypeIV "Hydro Turbine (Linear model) and Governor (Standard model with PI controller)- control scheme Type 4"
            parameter Real wref "Reference speed (pu)";
            parameter Real Tg "Pilot valve droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maxmimum gate opening rate (pu)";
            parameter Real vmin "Maximum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tr "Dashpot time constant (s)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real delta "Transient speed droop (p.u./p.u.)";
            parameter Real Tw "Water starting time (s)";
            parameter Real a11 "Deriv. of flow rate vs. turbine head";
            parameter Real a13 "Deriv. of flow rate vs. gate position";
            parameter Real a21 "Deriv. of torque vs. turbine head";
            parameter Real a23 "Deriv. of torque vs. gate position";
            parameter Real Kp "Proportional droop";
            parameter Real Ki "Integral droop";
            parameter Real Pref;
            Real deltaG "Gate position variation (pu)";
            Real v "Gate opening rate (pu)";
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int3) annotation(
              Placement(transformation(extent = {{34, -6}, {46, 6}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / (Tg * Tp)) annotation(
              Placement(transformation(extent = {{-56, -6}, {-44, 6}})));
            Modelica.Blocks.Math.Gain gain1(k = 1 / Tp) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-10, -20})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int2) annotation(
              Placement(transformation(extent = {{-16, -6}, {-4, 6}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{-36, -6}, {-24, 6}})));
            Modelica.Blocks.Math.Gain gain2(k = delta + sigma) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-12, 20})));
            Modelica.Blocks.Math.Gain gain3(k = delta / Tr) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-44, -40})));
            Modelica.Blocks.Math.Gain gain5(k = 1 / Tr) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {-10, -60})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int4) annotation(
              Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {-10, -40})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(
              Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {10, -40})));
            Modelica.Blocks.Math.Gain gain4(k = 1 / (a11 * Tw)) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {110, -40})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int5) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {120, -20})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {100, -20})));
            Modelica.Blocks.Math.Gain G6(k = (a11 * a23 - a13 * a21) / a11) annotation(
              Placement(transformation(extent = {{74, -6}, {86, 6}})));
            Modelica.Blocks.Math.Gain gain7(k = a13 * a21 / (a11 * a11 * Tw)) annotation(
              Placement(transformation(extent = {{74, -26}, {86, -14}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-240, -20}, {-200, 20}}), iconTransformation(extent = {{-140, -20}, {-100, 20}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power (pu)" annotation(
              Placement(transformation(extent = {{160, -10}, {180, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int1) annotation(
              Placement(transformation(extent = {{-126, -6}, {-114, 6}})));
            Modelica.Blocks.Math.Gain gain6(k = Ki) annotation(
              Placement(transformation(extent = {{-146, -6}, {-134, 6}})));
            Modelica.Blocks.Math.Gain gain8(k = Kp) annotation(
              Placement(transformation(extent = {{-146, 14}, {-134, 26}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vmax, uMin = vmin) annotation(
              Placement(transformation(extent = {{14, -6}, {26, 6}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(
              Placement(transformation(extent = {{54, -6}, {66, 6}})));
            Modelica.Blocks.Math.Add add1(k1 = +1, k2 = -1) annotation(
              Placement(transformation(extent = {{-177, -7}, {-163, 7}})));
            Modelica.Blocks.Math.Add add2 annotation(
              Placement(transformation(extent = {{-101, -7}, {-87, 7}})));
            Modelica.Blocks.Math.Add3 add3_1(k1 = -1, k2 = +1, k3 = +1) annotation(
              Placement(transformation(extent = {{-77, -7}, {-63, 7}})));
            Modelica.Blocks.Math.Add add3 annotation(
              Placement(transformation(extent = {{144, -6}, {156, 6}})));
            Modelica.Blocks.Sources.Constant const1(k = wref) annotation(
              Placement(transformation(extent = {{-196, 4}, {-184, 16}})));
          protected
            parameter Real int1 = sigma * Pref;
            parameter Real int2 = 0;
            parameter Real int3 = Pref;
            parameter Real int4 = Tr * Pref;
            parameter Real int5 = a13 * a21 / a11 * Pref;
          equation
            deltaG = limiter1.y;
            v = limiter.y;
            connect(gain1.y, feedback.u2) annotation(
              Line(points = {{-16.6, -20}, {-30, -20}, {-30, -4.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback.y, integrator2.u) annotation(
              Line(points = {{-24.6, 0}, {-17.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain.y, feedback.u1) annotation(
              Line(points = {{-43.4, 0}, {-34.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain5.y, feedback1.u2) annotation(
              Line(points = {{-3.4, -60}, {10, -60}, {10, -44.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, integrator4.u) annotation(
              Line(points = {{4.6, -40}, {-2.8, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, gain3.u) annotation(
              Line(points = {{-16.6, -40}, {-36.8, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain4.y, feedback2.u2) annotation(
              Line(points = {{103.4, -40}, {100, -40}, {100, -24.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback2.y, integrator5.u) annotation(
              Line(points = {{105.4, -20}, {112.8, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, feedback2.u1) annotation(
              Line(points = {{86.6, -20}, {95.2, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain1.u, integrator2.y) annotation(
              Line(points = {{-2.8, -20}, {2, -20}, {2, 0}, {-3.4, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, gain5.u) annotation(
              Line(points = {{-16.6, -40}, {-26, -40}, {-26, -60}, {-17.2, -60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, gain4.u) annotation(
              Line(points = {{126.6, -20}, {131.4, -20}, {131.4, -40}, {117.2, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain6.y, integrator1.u) annotation(
              Line(points = {{-133.4, 0}, {-127.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter.y, integrator3.u) annotation(
              Line(points = {{26.6, 0}, {32.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, limiter.u) annotation(
              Line(points = {{-3.4, 0}, {12.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, limiter1.u) annotation(
              Line(points = {{46.6, 0}, {52.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain2.u) annotation(
              Line(points = {{66.6, 0}, {70, 0}, {70, 20}, {-4.8, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, feedback1.u1) annotation(
              Line(points = {{66.6, 0}, {70, 0}, {70, -40}, {14.8, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain8.u) annotation(
              Line(points = {{-162.3, 8.88178e-16}, {-153.65, 8.88178e-16}, {-153.65, 20}, {-147.2, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain6.u) annotation(
              Line(points = {{-162.3, 8.88178e-16}, {-147.2, 8.88178e-16}, {-147.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.u2, w) annotation(
              Line(points = {{-178.4, -4.2}, {-180, -4.2}, {-180, 0}, {-220, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator1.y, add2.u2) annotation(
              Line(points = {{-113.4, 0}, {-105.4, 0}, {-105.4, -4.2}, {-102.4, -4.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.u1, gain8.y) annotation(
              Line(points = {{-102.4, 4.2}, {-106, 4.2}, {-106, 20}, {-133.4, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain2.y, add3_1.u1) annotation(
              Line(points = {{-18.6, 20}, {-84, 20}, {-84, 5.6}, {-78.4, 5.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.y, add3_1.u2) annotation(
              Line(points = {{-86.3, 8.88178e-16}, {-78.4, 8.88178e-16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.u3, gain3.y) annotation(
              Line(points = {{-78.4, -5.6}, {-84, -5.6}, {-84, -40}, {-50.6, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(G6.y, add3.u1) annotation(
              Line(points = {{86.6, 0}, {120, 0}, {120, 3.6}, {142.8, 3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, add3.u2) annotation(
              Line(points = {{126.6, -20}, {131.3, -20}, {131.3, -3.6}, {142.8, -3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3.y, Pm) annotation(
              Line(points = {{156.6, 0}, {170, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, G6.u) annotation(
              Line(points = {{66.6, 0}, {72.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain7.u) annotation(
              Line(points = {{66.6, 0}, {70, 0}, {70, -20}, {72.8, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const1.y, add1.u1) annotation(
              Line(points = {{-183.4, 10}, {-182, 10}, {-182, 4}, {-178, 4}, {-178, 4.2}, {-178.4, 4.2}}, color = {0, 0, 127}));
            connect(add3_1.y, gain.u) annotation(
              Line(points = {{-62.3, 0}, {-57.2, 0}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}), Text(extent = {{-60, 0}, {60, -80}}, lineColor = {0, 0, 255}, textString = "TGTypeIV"), Text(origin = {-80, 0}, extent = {{-20, 10}, {20, -10}}, fontName = "Arial", textString = "w", lineColor = {0, 0, 0}), Text(origin = {80, 0}, extent = {{-20, 10}, {20, -10}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "pm"), Text(extent = {{-80, 80}, {80, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-200, -80}, {160, 40}})),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 4, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeIV;

          model TGTypeV "Hydro Turbine (Nonlinear model) and Governor (PI controller combined with servomotor)- control scheme Type 5"
            parameter Real Tg "Servomotor droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tw "Water starting time (s)";
            parameter Real Kp "Proportional droop (p.u./p.u.)";
            parameter Real Ki "Integral droop (p.u./p.u.)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real Pref;
            Real G "Gate opening (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = Pref) annotation(
              Placement(transformation(extent = {{64, -6}, {76, 6}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / Tg, y(start = 0)) annotation(
              Placement(transformation(extent = {{24, -6}, {36, 6}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.SteadyState, y_start = Pref) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {190, 0})));
            Modelica.Blocks.Math.Gain gain7(k = 1 / Tw) annotation(
              Placement(transformation(extent = {{164, -6}, {176, 6}})));
            Modelica.Blocks.Math.MultiSum multiSum3(k = {-1, 1}, nu = 2) annotation(
              Placement(transformation(extent = {{144, -6}, {156, 6}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-180, -10}, {-160, 10}}), iconTransformation(extent = {{-140, -20}, {-100, 20}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(
              Placement(transformation(extent = {{220, -6}, {232, 6}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType = Modelica.Blocks.Types.Init.SteadyState, y_start = Pref) annotation(
              Placement(transformation(extent = {{-36, -6}, {-24, 6}})));
            Modelica.Blocks.Math.Gain Integral(k = Ki) annotation(
              Placement(transformation(extent = {{-56, -6}, {-44, 6}})));
            Modelica.Blocks.Math.Gain gain9(k = 1 / Tp) annotation(
              Placement(transformation(extent = {{-116, -6}, {-104, 6}})));
            Modelica.Blocks.Math.MultiSum multiSum6(k = {-1, 1}, nu = 2) annotation(
              Placement(transformation(extent = {{-136, -6}, {-124, 6}})));
            Modelica.Blocks.Math.Gain gain6(k = sigma) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-110, 20})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(
              Placement(transformation(extent = {{-76, -6}, {-64, 6}})));
            Modelica.Blocks.Math.Gain Proportional(k = Kp) annotation(
              Placement(transformation(extent = {{-46, -26}, {-34, -14}})));
            Modelica.Blocks.Math.Gain gain8(k = 1 / Tp) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-80, -20})));
            Modelica.Blocks.Math.Division division(y(start = 1)) annotation(
              Placement(transformation(extent = {{108, -6}, {120, 6}})));
            Modelica.Blocks.Math.Product product1 annotation(
              Placement(transformation(extent = {{204, -6}, {216, 6}})));
            Modelica.Blocks.Math.MultiProduct square(nu = 2) annotation(
              Placement(transformation(extent = {{124, -6}, {136, 6}})));
            Modelica.Blocks.Sources.Constant one(k = 1) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {130, -20})));
            Modelica.Blocks.Interfaces.RealInput pref "Reference power (pu)" annotation(
              Placement(transformation(extent = {{-180, 20}, {-160, 40}}), iconTransformation(extent = {{-140, 40}, {-100, 80}})));
            Modelica.Blocks.Math.Feedback p_feedback annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-80, 20})));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = vmax, uMin = vmin) annotation(
              Placement(transformation(extent = {{44, -6}, {56, 6}})));
            Modelica.Blocks.Nonlinear.Limiter limiter3(uMax = gmax, uMin = gmin) annotation(
              Placement(transformation(extent = {{84, -6}, {96, 6}})));
            Modelica.Blocks.Math.Add add1 annotation(
              Placement(transformation(extent = {{-15, -5}, {-5, 5}})));
            Modelica.Blocks.Math.Add add2(k1 = +1, k2 = -1) annotation(
              Placement(transformation(extent = {{4, -6}, {16, 6}})));
            Modelica.Blocks.Math.Add add3(k1 = +1, k2 = -1) annotation(
              Placement(transformation(extent = {{-95, -5}, {-85, 5}})));
            Modelica.Blocks.Interfaces.RealInput wref "Reference rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-180, -30}, {-160, -10}}), iconTransformation(extent = {{-140, -80}, {-100, -40}})));
            Modelica.Blocks.Math.Feedback w_feedback annotation(
              Placement(transformation(extent = {{-152, 6}, {-140, -6}})));
          equation
            G = limiter3.y;
            connect(division.y, square.u[1]) annotation(
              Line(points = {{120.6, 0}, {122, 0}, {122, 2}, {124, 2}, {124, 2.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, square.u[2]) annotation(
              Line(points = {{120.6, 0}, {122, 0}, {122, -2}, {124, -2}, {124, -2.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(square.y, product1.u1) annotation(
              Line(points = {{137.02, 0}, {140, 0}, {140, 12}, {200, 12}, {200, 3.6}, {202.8, 3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(square.y, multiSum3.u[1]) annotation(
              Line(points = {{137.02, 0}, {144, 0}, {144, 2.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(one.y, multiSum3.u[2]) annotation(
              Line(points = {{136.6, -20}, {140, -20}, {140, -2.1}, {144, -2.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, division.u1) annotation(
              Line(points = {{196.6, 0}, {200, 0}, {200, -30}, {102, -30}, {102, 3.6}, {106.8, 3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter3.y, division.u2) annotation(
              Line(points = {{96.6, 0}, {100, 0}, {100, -3.6}, {106.8, -3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, p_feedback.u1) annotation(
              Line(points = {{-4.5, 0}, {0, 0}, {0, 20}, {-75.2, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Proportional.y, add1.u2) annotation(
              Line(points = {{-33.4, -20}, {-20, -20}, {-20, -3}, {-16, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, add1.u1) annotation(
              Line(points = {{-23.4, 0}, {-20, 0}, {-20, 3}, {-16, 3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain8.y, add3.u2) annotation(
              Line(points = {{-86.6, -20}, {-99, -20}, {-99, -3}, {-96, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3.y, integrator5.u) annotation(
              Line(points = {{-84.5, 0}, {-77.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, add2.u1) annotation(
              Line(points = {{-4.5, 0}, {0, 0}, {0, 3.6}, {2.8, 3.6}}, color = {0, 0, 127}));
            connect(pref, p_feedback.u2) annotation(
              Line(points = {{-170, 30}, {-80, 30}, {-80, 24.8}}, color = {0, 0, 127}));
            connect(wref, w_feedback.u1) annotation(
              Line(points = {{-170, -20}, {-154, -20}, {-154, 0}, {-150.8, 0}}, color = {0, 0, 127}));
            connect(w, w_feedback.u2) annotation(
              Line(points = {{-170, 0}, {-156, 0}, {-156, 10}, {-146, 10}, {-146, 4.8}}, color = {0, 0, 127}));
            connect(gain6.y, multiSum6.u[1]) annotation(
              Line(points = {{-116.6, 20}, {-140, 20}, {-140, 2.1}, {-136, 2.1}}, color = {0, 0, 127}));
            connect(w_feedback.y, multiSum6.u[2]) annotation(
              Line(points = {{-140.6, 0}, {-136, 0}, {-136, -2.1}}, color = {0, 0, 127}));
            connect(multiSum6.y, gain9.u) annotation(
              Line(points = {{-122.98, 0}, {-117.2, 0}}, color = {0, 0, 127}));
            connect(gain9.y, add3.u1) annotation(
              Line(points = {{-103.4, 0}, {-100, 0}, {-100, 3}, {-96, 3}}, color = {0, 0, 127}));
            connect(gain6.u, p_feedback.y) annotation(
              Line(points = {{-102.8, 20}, {-85.4, 20}}, color = {0, 0, 127}));
            connect(integrator5.y, gain8.u) annotation(
              Line(points = {{-63.4, 0}, {-60, 0}, {-60, -20}, {-72.8, -20}}, color = {0, 0, 127}));
            connect(integrator5.y, Proportional.u) annotation(
              Line(points = {{-63.4, 0}, {-60, 0}, {-60, -20}, {-47.2, -20}}, color = {0, 0, 127}));
            connect(integrator5.y, Integral.u) annotation(
              Line(points = {{-63.4, 0}, {-57.2, 0}}, color = {0, 0, 127}));
            connect(Integral.y, integrator4.u) annotation(
              Line(points = {{-43.4, 0}, {-37.2, 0}}, color = {0, 0, 127}));
            connect(limiter3.y, add2.u2) annotation(
              Line(points = {{96.6, 0}, {100, 0}, {100, -20}, {0, -20}, {0, -3.6}, {2.8, -3.6}}, color = {0, 0, 127}));
            connect(gain.y, limiter2.u) annotation(
              Line(points = {{36.6, 0}, {42.8, 0}}, color = {0, 0, 127}));
            connect(limiter2.y, integrator.u) annotation(
              Line(points = {{56.6, 0}, {62.8, 0}}, color = {0, 0, 127}));
            connect(integrator.y, limiter3.u) annotation(
              Line(points = {{76.6, 0}, {82.8, 0}}, color = {0, 0, 127}));
            connect(add2.y, gain.u) annotation(
              Line(points = {{16.6, 0}, {22.8, 0}}, color = {0, 0, 127}));
            connect(gain7.y, integrator3.u) annotation(
              Line(points = {{176.6, 0}, {182.8, 0}}, color = {0, 0, 127}));
            connect(multiSum3.y, gain7.u) annotation(
              Line(points = {{157.02, 0}, {162.8, 0}}, color = {0, 0, 127}));
            connect(integrator3.y, product1.u2) annotation(
              Line(points = {{196.6, 0}, {200, 0}, {200, -4}, {202, -4}, {202, -3.6}, {202.8, -3.6}}, color = {0, 0, 127}));
            connect(product1.y, Pm) annotation(
              Line(points = {{216.6, 0}, {226, 0}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}), Text(extent = {{-60, 0}, {62, -82}}, lineColor = {0, 0, 255}, textString = "TGTypeV"), Text(origin = {-80, 0}, extent = {{-20, -10}, {20, 10}}, textString = "w", lineColor = {0, 0, 0}), Text(origin = {80, 0}, extent = {{-20, -10}, {20, 10}}, lineColor = {0, 0, 0}, textString = "pm"), Text(origin = {-80, 62}, extent = {{-20, -10}, {20, 10}}, lineColor = {0, 0, 0}, textString = "pref"), Text(origin = {-80, -60}, extent = {{-20, 10}, {20, -10}}, lineColor = {0, 0, 0}, textString = "wref"), Text(extent = {{-60, 80}, {60, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -40}, {220, 40}})),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 5, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeV;

          model TGTypeVI "Hydro Turbine (Nonlinear model) and Governor (PID controller combined with servomotor)- control scheme Type 6"
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Ta "Pilot valve time constant (s)";
            parameter Real Tw "Water starting time (s)";
            parameter Real beta "Transient speed droop (p.u./p.u.)";
            parameter Real Kp "Proportional droop (p.u./p.u.)";
            parameter Real Ki "Integral droop (p.u./p.u.)";
            parameter Real Kd "Derivative droop (p.u./p.u.)";
            parameter Real Td "Derivative droop time constant (s)";
            parameter Real Rp "Permanent droop (p.u./p.u.)";
            parameter Real Ka;
            parameter Real dref;
            parameter Real po;
            Real G "Gate opening (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po * (gmax - gmin)) annotation(
              Placement(transformation(extent = {{-8, 14}, {4, 26}})));
            Modelica.Blocks.Sources.Constant one(k = 1) annotation(
              Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 180, origin = {110, 0})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{-176, -36}, {-164, -24}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po) annotation(
              Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 180, origin = {170, 20})));
            Modelica.Blocks.Math.MultiSum multiSum3(nu = 2, k = {1, -1}) annotation(
              Placement(transformation(extent = {{104, 14}, {116, 26}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power (pu)" annotation(
              Placement(transformation(extent = {{200, 10}, {220, 30}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Math.Gain gain9(k = Kp) annotation(
              Placement(transformation(extent = {{-116, 34}, {-104, 46}})));
            Modelica.Blocks.Math.MultiSum multiSum5(k = {1, 1, 1}, nu = 3) annotation(
              Placement(transformation(extent = {{-76, 14}, {-64, 26}})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(
              Placement(transformation(extent = {{-146, 14}, {-134, 26}})));
            Modelica.Blocks.Math.Gain gain6(k = Rp) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {-140, 0})));
            Modelica.Blocks.Math.Feedback w_fb annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {-160, 20})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po * (gmax - gmin)) annotation(
              Placement(transformation(extent = {{-96, 14}, {-84, 26}})));
            Modelica.Blocks.Math.Gain Proportional(k = beta) annotation(
              Placement(transformation(extent = {{64, 44}, {76, 56}})));
            Modelica.Blocks.Math.Gain gain8(k = Ki) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {-110, 20})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vmax, uMin = vmin) annotation(
              Placement(transformation(extent = {{-26, 14}, {-14, 26}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(
              Placement(transformation(extent = {{10, 14}, {22, 26}})));
            Modelica.Blocks.Math.Division division annotation(
              Placement(transformation(extent = {{64, 14}, {76, 26}})));
            Modelica.Blocks.Math.Product product1 annotation(
              Placement(transformation(extent = {{184, 14}, {196, 26}})));
            Modelica.Blocks.Math.MultiProduct square(nu = 2) annotation(
              Placement(transformation(extent = {{84, 14}, {96, 26}})));
            Modelica.Blocks.Interfaces.RealInput pe "Active power (pu)" annotation(
              Placement(transformation(extent = {{-200, -40}, {-180, -20}}), iconTransformation(extent = {{-140, -50}, {-100, -10}})));
            Modelica.Blocks.Continuous.Derivative derivative(k = Kd, T = Td) annotation(
              Placement(transformation(extent = {{-106, -6}, {-94, 6}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(a = {Ta, 1}, b = {Ka}) annotation(
              Placement(transformation(extent = {{-44, 14}, {-32, 26}})));
            Modelica.Blocks.Math.Feedback servo_fb annotation(
              Placement(transformation(extent = {{-60, 14}, {-48, 26}})));
            Modelica.Blocks.Math.Gain Gain10(k = 1 / (gmax - gmin)) annotation(
              Placement(transformation(extent = {{42, 14}, {54, 26}})));
            Modelica.Blocks.Math.MultiSum multiSum4(nu = 2, k = {-1, 1}) annotation(
              Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 180, origin = {130, 20})));
            Modelica.Blocks.Math.Gain gain7(k = 1 / Tw) annotation(
              Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 180, origin = {150, 20})));
            Modelica.Blocks.Logical.Switch switch1 annotation(
              Placement(transformation(extent = {{-4, 4}, {4, -4}}, rotation = 90, origin = {-140, -16})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean(threshold = 0.5) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-130, -40})));
            Modelica.Blocks.Sources.Constant const(k = dref) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-110, -40})));
            Modelica.Blocks.Interfaces.RealInput pref "Active power reference (pu)" annotation(
              Placement(transformation(extent = {{-200, -60}, {-180, -40}}), iconTransformation(extent = {{-140, -100}, {-100, -60}})));
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed reference (pu)" annotation(
              Placement(transformation(extent = {{-200, 10}, {-180, 30}}), iconTransformation(extent = {{-140, 100}, {-100, 60}})));
            Modelica.Blocks.Interfaces.RealInput we "Rotor speed (pu)" annotation(
              Placement(transformation(extent = {{-200, -10}, {-180, 10}}), iconTransformation(extent = {{-140, 10}, {-100, 50}})));
          equation
            G = Gain10.y;
            connect(division.y, square.u[1]) annotation(
              Line(points = {{76.6, 20}, {80, 20}, {80, 22}, {84, 22}, {84, 22.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, square.u[2]) annotation(
              Line(points = {{76.6, 20}, {80, 20}, {80, 18}, {84, 18}, {84, 17.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(square.y, multiSum3.u[1]) annotation(
              Line(points = {{97.02, 20}, {104, 20}, {104, 22.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(product1.y, Pm) annotation(
              Line(points = {{196.6, 20}, {210, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain8.y, integrator5.u) annotation(
              Line(points = {{-103.4, 20}, {-97.2, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, gain9.u) annotation(
              Line(points = {{-134.6, 20}, {-129, 20}, {-129, 40}, {-117.2, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, gain8.u) annotation(
              Line(points = {{-134.6, 20}, {-117.2, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, derivative.u) annotation(
              Line(points = {{-134.6, 20}, {-129, 20}, {-129, 0}, {-107.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, Gain10.u) annotation(
              Line(points = {{22.6, 20}, {40.8, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Proportional.y, multiSum3.u[2]) annotation(
              Line(points = {{76.6, 50}, {100, 50}, {100, 22}, {104, 22}, {104, 17.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum3.y, multiSum4.u[1]) annotation(
              Line(points = {{117.02, 20}, {124, 20}, {124, 22.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(one.y, multiSum4.u[2]) annotation(
              Line(points = {{116.6, 0}, {120, 0}, {120, 18}, {124, 18}, {124, 17.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum4.y, gain7.u) annotation(
              Line(points = {{137.02, 20}, {142.8, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, integrator3.u) annotation(
              Line(points = {{156.6, 20}, {162.8, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum3.y, product1.u1) annotation(
              Line(points = {{117.02, 20}, {120.09, 20}, {120.09, 34}, {180, 34}, {180, 23.6}, {182.8, 23.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(switch1.y, gain6.u) annotation(
              Line(points = {{-140, -11.6}, {-140, -7.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, switch1.u1) annotation(
              Line(points = {{22.6, 20}, {30, 20}, {30, -26}, {-136.8, -26}, {-136.8, -20.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(w_fb.y, Proportional.u) annotation(
              Line(points = {{-154.6, 20}, {-150, 20}, {-150, 50}, {62.8, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, division.u1) annotation(
              Line(points = {{176.6, 20}, {180, 20}, {180, -10}, {60, -10}, {60, 23.6}, {62.8, 23.6}}, color = {0, 0, 127}));
            connect(limiter1.y, servo_fb.u2) annotation(
              Line(points = {{22.6, 20}, {30, 20}, {30, 6}, {-54, 6}, {-54, 15.2}}, color = {0, 0, 127}));
            connect(we, w_fb.u2) annotation(
              Line(points = {{-190, 0}, {-160, 0}, {-160, 15.2}}, color = {0, 0, 127}));
            connect(wref, w_fb.u1) annotation(
              Line(points = {{-190, 20}, {-164.8, 20}}, color = {0, 0, 127}));
            connect(feedback.y, switch1.u3) annotation(
              Line(points = {{-164.6, -30}, {-143.2, -30}, {-143.2, -20.8}}, color = {0, 0, 127}));
            connect(pe, feedback.u1) annotation(
              Line(points = {{-190, -30}, {-174.8, -30}}, color = {0, 0, 127}));
            connect(pref, feedback.u2) annotation(
              Line(points = {{-190, -50}, {-170, -50}, {-170, -34.8}}, color = {0, 0, 127}));
            connect(switch1.u2, realToBoolean.y) annotation(
              Line(points = {{-140, -20.8}, {-140, -40}, {-136.6, -40}}, color = {255, 0, 255}));
            connect(realToBoolean.u, const.y) annotation(
              Line(points = {{-122.8, -40}, {-116.6, -40}}, color = {0, 0, 127}));
            connect(feedback1.u2, gain6.y) annotation(
              Line(points = {{-140, 15.2}, {-140, 6.6}}, color = {0, 0, 127}));
            connect(w_fb.y, feedback1.u1) annotation(
              Line(points = {{-154.6, 20}, {-144.8, 20}}, color = {0, 0, 127}));
            connect(gain9.y, multiSum5.u[1]) annotation(
              Line(points = {{-103.4, 40}, {-80, 40}, {-80, 22}, {-76, 22}, {-76, 22.8}}, color = {0, 0, 127}));
            connect(integrator5.y, multiSum5.u[2]) annotation(
              Line(points = {{-83.4, 20}, {-80, 20}, {-80, 20}, {-76, 20}}, color = {0, 0, 127}));
            connect(derivative.y, multiSum5.u[3]) annotation(
              Line(points = {{-93.4, 0}, {-80, 0}, {-80, 18}, {-76, 18}, {-76, 17.2}}, color = {0, 0, 127}));
            connect(multiSum5.y, servo_fb.u1) annotation(
              Line(points = {{-62.98, 20}, {-58.8, 20}}, color = {0, 0, 127}));
            connect(servo_fb.y, transferFunction.u) annotation(
              Line(points = {{-48.6, 20}, {-45.2, 20}}, color = {0, 0, 127}));
            connect(transferFunction.y, limiter.u) annotation(
              Line(points = {{-31.4, 20}, {-27.2, 20}}, color = {0, 0, 127}));
            connect(limiter.y, integrator.u) annotation(
              Line(points = {{-13.4, 20}, {-9.2, 20}}, color = {0, 0, 127}));
            connect(integrator.y, limiter1.u) annotation(
              Line(points = {{4.6, 20}, {8.8, 20}}, color = {0, 0, 127}));
            connect(Gain10.y, division.u2) annotation(
              Line(points = {{54.6, 20}, {58, 20}, {58, 16.4}, {62.8, 16.4}}, color = {0, 0, 127}));
            connect(integrator3.y, product1.u2) annotation(
              Line(points = {{176.6, 20}, {180, 20}, {180, 16.4}, {182.8, 16.4}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}), Text(extent = {{-60, -20}, {60, -80}}, lineColor = {0, 0, 255}, textString = "TGTypeVI"), Text(extent = {{-100, 90}, {-60, 70}}, lineColor = {0, 0, 0}, textString = "wref"), Text(extent = {{-100, 40}, {-60, 20}}, lineColor = {0, 0, 0}, textString = "we"), Text(extent = {{-100, -20}, {-60, -40}}, lineColor = {0, 0, 0}, textString = "pe"), Text(extent = {{-100, -70}, {-60, -90}}, lineColor = {0, 0, 0}, textString = "pref"), Text(extent = {{60, 10}, {100, -10}}, lineColor = {0, 0, 0}, textString = "pm"), Text(extent = {{-60, 80}, {60, 20}}, lineColor = {0, 0, 0}, textString = "%name")}),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-180, -60}, {200, 60}})),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 6, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeVI;
          annotation(
            Documentation(info = "<html>
</html>"));
        end TG;

        package AVR
          model AVRTypeI "PSAT AVR Type 1"
            Modelica.Blocks.Interfaces.RealInput v "Generator termminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-140, -80}, {-100, -40}}), iconTransformation(extent = {{-140, -80}, {-100, -40}})));
            Modelica.Blocks.Interfaces.RealOutput vf "Filed voltage (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {110, 0}), iconTransformation(extent = {{100, -20}, {140, 20}})));
            Modelica.Blocks.Interfaces.RealInput vref "Reference generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-140, 40}, {-100, 80}}), iconTransformation(extent = {{-140, 40}, {-100, 80}})));
            parameter Real vrmax = 7.57 "Maximum regulator voltage (pu)";
            parameter Real vrmin = 0 "Minimum regulator voltage (pu)";
            parameter Real K0 = 7.04 "Regulator gain, (pu/pu)";
            parameter Real T1 = 6.67 "First pole (s)";
            parameter Real T2 = 1 "First zero (s)";
            parameter Real T3 = 1 "Second pole (s";
            parameter Real T4 = 1 "Second pole (s)";
            parameter Real Te = 0.4 "Field circuit time constant (s)";
            parameter Real Tr = 0.05 "Measurement time constant (s)";
            parameter Real Ae = 0.0006 "1st ceiling coefficient";
            parameter Real Be = 0.9 "2nd ceiling coefficient";
            parameter Real v0 = 1 "Initialization (pu)";
          protected
            parameter Real vf00(fixed = false) "Initialization";
            parameter Real vr0 = vf00 - Ae * Modelica.Math.exp(Be * abs(vf00)) "Initialization";
          public
            Modelica.Blocks.Interfaces.RealOutput vref0 "Voltage reference at t=0 (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 110}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, 120})));
            Modelica.Blocks.Interfaces.RealInput vf0 "Reference generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -112}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -120})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{26, 10}, {46, -10}})));
            Modelica.Blocks.Continuous.FirstOrder firstOrder(y_start = vf00, initType = Modelica.Blocks.Types.Init.InitialOutput, k = 1, T = Te) annotation(
              Placement(transformation(extent = {{52, -10}, {72, 10}})));
            NonElectrical.Nonlinear.CeilingBlock ceilingBlock annotation(
              Placement(transformation(extent = {{70, 30}, {50, 50}})));
            Modelica.Blocks.Continuous.FirstOrder firstOrder2(k = 1, T = Tr, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = v0) annotation(
              Placement(transformation(extent = {{-90, -70}, {-70, -50}})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(
              Placement(transformation(extent = {{-70, -10}, {-50, 10}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(b = {K0 * T2 * T4, K0 * (T2 + T4), K0}, a = {T1 * T3, T1 + T3, 1}, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = vr0) annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vrmax, uMin = vrmin) annotation(
              Placement(transformation(extent = {{-8, -10}, {12, 10}})));
          initial algorithm
            vf00 := vf0;
          algorithm
            vref0 := v0 + vr0 / K0;
          equation
            connect(firstOrder.y, vf) annotation(
              Line(points = {{73, 0}, {88, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(ceilingBlock.u, vf) annotation(
              Line(points = {{72, 40}, {80, 40}, {80, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(ceilingBlock.y, feedback.u2) annotation(
              Line(points = {{49, 40}, {36, 40}, {36, 8}}, color = {0, 0, 127}));
            connect(v, firstOrder2.u) annotation(
              Line(points = {{-120, -60}, {-106, -60}, {-92, -60}}, color = {0, 0, 127}));
            connect(feedback2.u2, firstOrder2.y) annotation(
              Line(points = {{-60, -8}, {-60, -8}, {-60, -60}, {-69, -60}}, color = {0, 0, 127}));
            connect(feedback2.u1, vref) annotation(
              Line(points = {{-68, 0}, {-80, 0}, {-80, 60}, {-120, 60}}, color = {0, 0, 127}));
            connect(feedback.y, firstOrder.u) annotation(
              Line(points = {{45, 0}, {47.5, 0}, {50, 0}}, color = {0, 0, 127}));
            connect(feedback2.y, transferFunction.u) annotation(
              Line(points = {{-51, 0}, {-46.5, 0}, {-42, 0}}, color = {0, 0, 127}));
            connect(transferFunction.y, limiter.u) annotation(
              Line(points = {{-19, 0}, {-14.5, 0}, {-10, 0}}, color = {0, 0, 127}));
            connect(limiter.y, feedback.u1) annotation(
              Line(points = {{13, 0}, {28, 0}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-90, 80}, {-50, 40}}, lineColor = {0, 0, 255}, textString = "vref"), Text(extent = {{-100, -40}, {-60, -70}}, lineColor = {0, 0, 255}, textString = "v"), Text(extent = {{60, 20}, {100, -20}}, lineColor = {0, 0, 255}, textString = "vf"), Text(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}, textString = "AVR1"), Text(extent = {{16, -60}, {56, -100}}, lineColor = {0, 0, 255}, textString = "vf0
              "), Text(extent = {{2, 102}, {42, 62}}, lineColor = {0, 0, 255}, textString = "vref0")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>AVR Type II, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeI;

          model AVRTypeII "PSAT AVR Type 2"
            Modelica.Blocks.Interfaces.RealInput v "Generator termminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-140, -80}, {-100, -40}}), iconTransformation(extent = {{-140, -80}, {-100, -40}})));
            Modelica.Blocks.Interfaces.RealOutput vf "Filed voltage (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {110, 0}), iconTransformation(extent = {{100, -20}, {140, 20}})));
            Modelica.Blocks.Interfaces.RealInput vref "Reference generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-140, 40}, {-100, 80}}), iconTransformation(extent = {{-140, 40}, {-100, 80}})));
            parameter Modelica.SIunits.PerUnit vrmin = -5 "Minimum regulator voltage (pu)";
            parameter Modelica.SIunits.PerUnit vrmax = 5 "Maximum regulator voltage (pu)";
            parameter Real Ka = 100 "Amplifier gain (pu/pu)";
            parameter Modelica.SIunits.Time Ta = 0.5 "Amplifier time constant (s)";
            parameter Real Kf = 0.15 "Stabilizer gain (pu/pu)";
            parameter Modelica.SIunits.Time Tf = 0.1 "Stabilizer time constant (s)";
            parameter Real Ke = 0 "Field circuit integral deviation (pu/pu)";
            parameter Modelica.SIunits.Time Te = 0.2 "Field circuit time constant (s)";
            parameter Modelica.SIunits.Time Tr = 0.001 "Measurement time constant (s)";
            parameter Real Ae = 0.0006 "1st ceiling coefficient";
            parameter Real Be = 0.9 "2nd ceiling coefficient";
            parameter Modelica.SIunits.PerUnit v0 = 1 "Initial measured voltage";
          protected
            parameter Modelica.SIunits.PerUnit vfstate = vr10 - Ae * Modelica.Math.exp(Be * abs(vf00)) * vf00;
            parameter Modelica.SIunits.PerUnit vf00(fixed = false) "Initialization of vf";
            parameter Modelica.SIunits.PerUnit vr10 = Ke * vf00 + Ae * Modelica.Math.exp(Be * abs(vf00)) * vf00 "Initialization";
            parameter Modelica.SIunits.PerUnit vr20 = -vf00 * Kf / Tf "Initialization";
          public
            Modelica.Blocks.Interfaces.RealOutput vref0 "Voltage reference at t=0 (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 110}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, 120})));
            Modelica.Blocks.Interfaces.RealInput vf0 "Reference generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -112}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -120})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{30, 10}, {50, -10}})));
            Modelica.Blocks.Continuous.TransferFunction ExcitationSystem(y_start = vf00, a = {Te, Ke}, x_start = {vfstate}, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{52, -10}, {72, 10}})));
            NonElectrical.Nonlinear.CeilingBlock ceilingBlock(Ae = Ae, Be = Be) annotation(
              Placement(transformation(extent = {{72, 30}, {52, 50}})));
            Modelica.Blocks.Continuous.Derivative derivativeBlock(y_start = 0, initType = Modelica.Blocks.Types.Init.SteadyState, T = Tf, x_start = vf00, k = Kf) annotation(
              Placement(transformation(extent = {{72, -50}, {52, -30}})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(
              Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
            Modelica.Blocks.Continuous.FirstOrder firstOrder2(k = 1, T = Tr, y_start = v0, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-60, -34})));
            Modelica.Blocks.Math.Feedback Verr annotation(
              Placement(transformation(extent = {{-70, -10}, {-50, 10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(outMax = vrmax, outMin = vrmin, K = Ka, T = Ta, y_start = vr10) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}})));
          initial algorithm
            vf00 := vf0;
          algorithm
            vref0 := v0 + vr10 / Ka;
          equation
            connect(ExcitationSystem.y, vf) annotation(
              Line(points = {{73, 0}, {88, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(ceilingBlock.y, feedback.u2) annotation(
              Line(points = {{51, 40}, {40, 40}, {40, 8}}, color = {0, 0, 127}));
            connect(v, firstOrder2.u) annotation(
              Line(points = {{-120, -60}, {-60, -60}, {-60, -46}}, color = {0, 0, 127}));
            connect(Verr.u2, firstOrder2.y) annotation(
              Line(points = {{-60, -8}, {-60, -23}}, color = {0, 0, 127}));
            connect(Verr.y, feedback1.u1) annotation(
              Line(points = {{-51, 0}, {-48, 0}}, color = {0, 0, 127}));
            connect(Verr.u1, vref) annotation(
              Line(points = {{-68, 0}, {-80, 0}, {-80, 60}, {-120, 60}}, color = {0, 0, 127}));
            connect(feedback.y, ExcitationSystem.u) annotation(
              Line(points = {{49, 0}, {49, 0}, {50, 0}}, color = {0, 0, 127}));
            connect(ceilingBlock.u, vf) annotation(
              Line(points = {{74, 40}, {80, 40}, {80, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(derivativeBlock.u, vf) annotation(
              Line(points = {{74, -40}, {86, -40}, {86, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(feedback1.u2, derivativeBlock.y) annotation(
              Line(points = {{-40, -8}, {-40, -8}, {-40, -40}, {51, -40}}, color = {0, 0, 127}));
            connect(feedback1.y, simpleLagLim.u) annotation(
              Line(points = {{-31, 0}, {-12, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, feedback.u1) annotation(
              Line(points = {{11, 0}, {11, 0}, {32, 0}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{32, -28}, {46, -36}}, lineColor = {28, 108, 200}, textString = "vr2"), Text(extent = {{-2, 0}, {-8, 12}}, lineColor = {28, 108, 200}, textString = "vr1"), Text(extent = {{-72, -14}, {-64, -20}}, lineColor = {28, 108, 200}, textString = "Vm"), Text(extent = {{24, 12}, {30, 2}}, lineColor = {28, 108, 200}, textString = "vr")}),
              Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-90, 80}, {-50, 40}}, lineColor = {0, 0, 255}, textString = "vref"), Text(extent = {{-100, -40}, {-60, -70}}, lineColor = {0, 0, 255}, textString = "v"), Text(extent = {{60, 20}, {100, -20}}, lineColor = {0, 0, 255}, textString = "vf"), Text(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}, textString = "AVR2"), Text(extent = {{16, -60}, {56, -100}}, lineColor = {0, 0, 255}, textString = "vf0
              "), Text(extent = {{2, 102}, {42, 62}}, lineColor = {0, 0, 255}, textString = "vref0")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>AVR Type II, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeII;

          model AVRtypeIII
            parameter Real vfmax = 5;
            parameter Real vfmin = -5;
            parameter Real K0 = 20 "regulator gain";
            parameter Real T2 = 0.1 "regulator pole";
            parameter Real T1 = 0.45 "Regulator zero";
            parameter Real Te = 0.1 "Field circuit time constant";
            parameter Real Tr = 0.0015 "Measurement time constant";
            Real vm;
            Real vr;
            Real vf1;
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = vfmax, uMin = vfmin) annotation(
              Placement(transformation(origin = {5, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}})));
            Modelica.Blocks.Interfaces.RealInput v(start = 1) annotation(
              Placement(transformation(origin = {-119.972, 50}, extent = {{-20.0, -20.0}, {20.0, 20.0}}), iconTransformation(origin = {-110, 60}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealOutput vf annotation(
              Placement(transformation(origin = {130, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}), iconTransformation(origin = {130, 0}, extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Interfaces.RealInput vs annotation(
              Placement(transformation(extent = {{-140, -82}, {-100, -42}}), iconTransformation(extent = {{-120, -70}, {-100, -50}})));
            Modelica.Blocks.Interfaces.RealInput vf0(start = 1) annotation(
              Placement(transformation(origin = {0.028, 120}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90), iconTransformation(origin = {0, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
          protected
            parameter Real vref(fixed = false);
            parameter Real s0(fixed = false);
          initial equation
            vref = v;
            s0 = vs;
            vf1 = vf0;
            vm = v;
            vr = K0 * (1 - T1 / T2) * (vref + vs - vm);
          equation
            der(vm) = (v - vm) / Tr;
            der(vr) = (K0 * (1 - T1 / T2) * (vref + vs - vm) - vr) / T2;
            der(vf1) = ((vr + K0 * (T1 / T2) * (vref + vs - vm) + vf0) * (1 + s0 * (v / vm - 1)) - vf1) / Te;
            limiter1.u = vf1;
            limiter1.y = vf;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {120, 120}}), graphics = {Rectangle(extent = {{-120, 120}, {120, -120}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-104, 72}, {-72, 50}}, lineColor = {0, 0, 255}, textString = "v"), Text(extent = {{-100, -48}, {-68, -70}}, lineColor = {0, 0, 255}, textString = "vs"), Text(extent = {{88, 10}, {120, -12}}, lineColor = {0, 0, 255}, textString = "vf"), Text(extent = {{-34, 36}, {42, -24}}, lineColor = {0, 0, 255}, textString = "AVRTypeIII"), Text(extent = {{-16, 100}, {16, 78}}, lineColor = {0, 0, 255}, textString = "vf0")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>AVR Type III, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),
              Diagram(coordinateSystem(extent = {{-120, -120}, {120, 120}})));
          end AVRtypeIII;
        end AVR;

        package OEL
          model OEL "PSATs Over-Excitation Limiter"
            outer OpenIPSL.Electrical.SystemBase SysData;
            Modelica.Blocks.Interfaces.RealInput v "Generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-112, 50}, {-92, 70}}), iconTransformation(extent = {{-104, 48}, {-80, 72}})));
            Modelica.Blocks.Interfaces.RealInput p "Active power (pu)" annotation(
              Placement(transformation(extent = {{-112, -10}, {-92, 10}}), iconTransformation(extent = {{-104, 8}, {-80, 32}})));
            Modelica.Blocks.Interfaces.RealInput q "Reactive power (pu)" annotation(
              Placement(transformation(extent = {{-112, -70}, {-92, -50}}), iconTransformation(extent = {{-104, -32}, {-80, -8}})));
            FieldCurrent field_current(xd = Z_MBtoSB * xd, xq = Z_MBtoSB * xq) annotation(
              Placement(transformation(extent = {{-40, -32}, {-20, -8}})));
            Modelica.Blocks.Interfaces.RealOutput v_ref annotation(
              Placement(transformation(extent = {{94, -10}, {114, 10}}), iconTransformation(extent = {{92, -12}, {116, 12}})));
            parameter Modelica.SIunits.Time T0 = 10 "Integrator time constant (s)";
            parameter Modelica.SIunits.PerUnit xd "d-axis estimated generator reactance (pu, machine base)";
            parameter Modelica.SIunits.PerUnit xq "q-axis estimated generator reactance (pu, machine base)";
            parameter Modelica.SIunits.PerUnit if_lim "Maximum field current (pu, system base)";
            parameter Modelica.SIunits.PerUnit vOEL_max "Maximum output signal (pu, machine base)";
            parameter SI.ApparentPower Sn(displayUnit = "MVA") = SysData.S_b "Power rating (MVA)" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Voltage Vn(displayUnit = "kV") = V_b "Voltage rating" annotation(
              Dialog(group = "Machine parameters"));
            parameter SI.Voltage V_b(displayUnit = "kV") = 400e3 "Base voltage of the bus";
          protected
            parameter Real Z_MBtoSB = SysData.S_b * Vn ^ 2 / (Sn * V_b ^ 2) "Z(machine base) -> Z(system base)";
            parameter Real I_MBtoSB = Sn * V_b / (SysData.S_b * Vn) "I(machine base) -> I(system base)";
          public
            Modelica.Blocks.Math.Feedback add annotation(
              Placement(transformation(extent = {{-10, -30}, {10, -10}})));
            Modelica.Blocks.Sources.Constant currentLimit(k = if_lim) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -60})));
            Modelica.Blocks.Continuous.LimIntegrator limIntegrator(k = 1 / T0, outMax = vOEL_max, outMin = 0, strict = true) annotation(
              Placement(transformation(extent = {{22, -30}, {42, -10}})));
            Modelica.Blocks.Interfaces.RealInput v_ref0 "Generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, 110}), iconTransformation(extent = {{-12, -12}, {12, 12}}, rotation = -90, origin = {-2, 112})));
            Modelica.Blocks.Math.Feedback difference annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {80, 0})));
          equation
            connect(field_current.ifield, add.u1) annotation(
              Line(points = {{-19, -20}, {-19, -20}, {-8, -20}}, color = {0, 0, 127}));
            connect(currentLimit.y, add.u2) annotation(
              Line(points = {{8.88178e-016, -49}, {8.88178e-016, -38}, {8.88178e-016, -28}, {0, -28}}, color = {0, 0, 127}));
            connect(v_ref, difference.y) annotation(
              Line(points = {{104, 0}, {89, 0}}, color = {0, 0, 127}));
            connect(field_current.v, v) annotation(
              Line(points = {{-40, -12.8}, {-60, -12.8}, {-60, 60}, {-102, 60}}, color = {0, 0, 127}));
            connect(limIntegrator.y, difference.u2) annotation(
              Line(points = {{43, -20}, {44, -20}, {80, -20}, {80, -8}}, color = {0, 0, 127}));
            connect(difference.u1, v_ref0) annotation(
              Line(points = {{72, 0}, {72, 0}, {40, 0}, {40, 60}, {0, 60}, {0, 110}}, color = {0, 0, 127}));
            connect(p, field_current.p) annotation(
              Line(points = {{-102, 0}, {-102, 0}, {-80, 0}, {-80, -20}, {-40, -20}}, color = {0, 0, 127}));
            connect(q, field_current.q) annotation(
              Line(points = {{-102, -60}, {-60, -60}, {-60, -27.2}, {-40, -27.2}}, color = {0, 0, 127}));
            connect(add.y, limIntegrator.u) annotation(
              Line(points = {{9, -20}, {9, -20}, {20, -20}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-88, 82}, {-50, 46}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v"), Text(extent = {{-84, 42}, {-50, 8}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "p"), Text(extent = {{-82, -2}, {-54, -36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{10, 98}, {46, 66}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "vref0"), Text(extent = {{60, -4}, {94, -38}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v_ref"), Text(extent = {{-26, 38}, {36, -40}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "OXL")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;

          model FieldCurrent "Estimates the field current from P,Q,V and the d- and q-axis reactances"
            Modelica.Blocks.Interfaces.RealInput v "generator terminal voltage (pu)" annotation(
              Placement(transformation(extent = {{-70, 30}, {-50, 50}}), iconTransformation(extent = {{-116, 43}, {-84, 77}})));
            Modelica.Blocks.Interfaces.RealInput p "active power (pu)" annotation(
              Placement(transformation(extent = {{-70, -10}, {-50, 10}}), iconTransformation(extent = {{-117, -17}, {-83, 17}})));
            Modelica.Blocks.Interfaces.RealInput q "reactive power (pu)" annotation(
              Placement(transformation(extent = {{-70, -50}, {-50, -30}}), iconTransformation(extent = {{-117, -77}, {-83, -43}})));
            Modelica.Blocks.Interfaces.RealOutput ifield "estimated field current (pu)" annotation(
              Placement(transformation(extent = {{96, -10}, {116, 10}}), iconTransformation(extent = {{94, -17}, {126, 17}})));
            parameter Real xd;
            parameter Real xq;
          protected
            Real gamma_p;
            Real gamma_q;
          equation
            gamma_p = xq * p / v;
            gamma_q = xq * q / v;
            ifield = sqrt((v + gamma_q) ^ 2 + p ^ 2) + (xd / xq - 1) * (gamma_q * (v + gamma_q) + gamma_p ^ 2) / sqrt((v + gamma_q) ^ 2 + p ^ 2);
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-90, 80}, {-58, 60}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v"), Text(extent = {{-90, -44}, {-62, -60}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "p"), Text(extent = {{-88, 16}, {-60, 0}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{64, 16}, {92, 0}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "if")}));
          end FieldCurrent;
        end OEL;

        package PSS
          model PSSTypeII "PSAT PSS TypeII"
            parameter Real vsmax "Max stabilizer output signal (pu)";
            parameter Real vsmin "Min stabilizer output signal (pu)";
            parameter Real Kw "Stabilizer gain (pu/pu)";
            parameter Real Tw "Wash-out time constant (s)";
            parameter Real T1 "First stabilizer time constant (s)";
            parameter Real T2 "Second stabilizer time constant (s)";
            parameter Real T3 "Third stabilizer time constant (s)";
            parameter Real T4 "Fourth stabilizer time constant (s)";
            Modelica.Blocks.Interfaces.RealInput vSI "PSS input signal " annotation(
              Placement(transformation(extent = {{-130, -20}, {-90, 20}})));
            Modelica.Blocks.Interfaces.RealOutput vs "PSS output signal" annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T1, T2 = T2, y_start = 0) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(K = 1, T1 = T3, T2 = T4, y_start = 0) annotation(
              Placement(transformation(extent = {{28, -10}, {48, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vsmax, uMin = vsmin) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag(K = Kw * Tw, T = Tw, y_start = 0, x_start = 0) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          equation
            connect(vs, limiter.y) annotation(
              Line(points = {{110, 0}, {96, 0}, {81, 0}}, color = {0, 0, 127}));
            connect(imLeadLag1.y, limiter.u) annotation(
              Line(points = {{49, 0}, {53.5, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, imLeadLag1.u) annotation(
              Line(points = {{11, 0}, {26, 0}}, color = {0, 0, 127}));
            connect(vSI, derivativeLag.u) annotation(
              Line(points = {{-110, 0}, {-62, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(derivativeLag.y, imLeadLag.u) annotation(
              Line(points = {{-39, 0}, {-12, 0}, {-12, 0}}, color = {0, 0, 127}));
            annotation(
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS Type II, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-24</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSSTypeII;
          annotation(
            Documentation(info = "<html>
</html>"));
        end PSS;
      end PSAT;

      package Simulink
        package OEL
          model OEL "OverExcitation Limiter"
            parameter Real ifd_lim "OEL parameter";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real init_OEL_Timer = L1 "Initial output value";
            Modelica.Blocks.Sources.Constant ifd_lim_value(k = ifd_lim) "Limitation of filed current" annotation(
              Placement(transformation(extent = {{-98, -28}, {-80, -10}})));
            OpenIPSL.NonElectrical.Nonlinear.SaturationBlockTan block_1_1(r = r, f = f) annotation(
              Placement(transformation(extent = {{-42, -16}, {18, 38}})));
            Modelica.Blocks.Continuous.LimIntegrator Timer(k = 1, y_start = init_OEL_Timer, outMax = 10000.0, outMin = L1, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{10, 8}, {24, 22}})));
            Modelica.Blocks.Math.Gain imGain(k = -1) annotation(
              Placement(transformation(extent = {{10, 28}, {22, 40}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation(
              Placement(transformation(extent = {{-94, -4}, {-76, 16}}), iconTransformation(extent = {{-94, -4}, {-76, 16}})));
            Modelica.Blocks.Interfaces.RealInput VolContinput "Voltage control input" annotation(
              Placement(transformation(extent = {{-94, -48}, {-76, -28}}), iconTransformation(extent = {{-94, -48}, {-76, -28}})));
            Modelica.Blocks.Interfaces.RealOutput OEL_output annotation(
              Placement(transformation(extent = {{74, -30}, {94, -10}}), iconTransformation(extent = {{74, -30}, {94, -10}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-60, 0}, {-40, 20}})));
            Modelica.Blocks.Math.Min min annotation(
              Placement(transformation(extent = {{68, 6}, {78, 16}})));
            NonElectrical.Logical.Relay relay annotation(
              Placement(transformation(extent = {{40, 8}, {52, 20}})));
          equation
            connect(ifd_lim_value.y, add.u2) annotation(
              Line(points = {{-79.1, -19}, {-68, -19}, {-68, 4}, {-62, 4}}, color = {0, 0, 127}));
            connect(ifd, add.u1) annotation(
              Line(points = {{-85, 6}, {-72, 6}, {-72, 16}, {-62, 16}}, color = {0, 0, 127}));
            connect(add.y, block_1_1.p1) annotation(
              Line(points = {{-39, 10}, {-36, 10}, {-36, 11}, {-47, 11}}, color = {0, 0, 127}));
            connect(imGain.u, block_1_1.p1) annotation(
              Line(points = {{8.8, 34}, {-36, 34}, {-36, 11}, {-47, 11}}, color = {0, 0, 127}));
            connect(block_1_1.n1, Timer.u) annotation(
              Line(points = {{21, 11}, {5.5, 11}, {5.5, 15}, {8.6, 15}}, color = {0, 0, 127}));
            connect(min.y, OEL_output) annotation(
              Line(points = {{78.5, 11}, {84, 11}, {84, -20}}, color = {0, 0, 127}));
            connect(VolContinput, min.u2) annotation(
              Line(points = {{-85, -38}, {-12, -38}, {60, -38}, {60, 8}, {67, 8}}, color = {0, 0, 127}));
            connect(relay.y, min.u1) annotation(
              Line(points = {{53.2, 14}, {67, 14}, {67, 14}}, color = {0, 0, 127}));
            connect(Timer.y, relay.u1) annotation(
              Line(points = {{24.7, 15}, {30, 15}, {30, 18.5}, {38.5, 18.5}}, color = {0, 0, 127}));
            connect(imGain.y, relay.u2) annotation(
              Line(points = {{22.6, 34}, {32, 34}, {32, 14}, {38.5, 14}}, color = {0, 0, 127}));
            connect(relay.u3, min.u2) annotation(
              Line(points = {{38.5, 9.5}, {32, 9.5}, {32, -38}, {60, -38}, {60, 8}, {67, 8}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-74, 26}, {74, -62}}, lineColor = {0, 0, 127}), Text(extent = {{-84, 6}, {-36, -14}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "ifd"), Text(extent = {{-86, -38}, {-40, -54}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "V"), Text(extent = {{-52, 6}, {58, -42}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "OEL")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;
        end OEL;

        package PSS
          model PSS "Power system stabilizer"
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            parameter Real init_PSS_Leadlag1 = 0 "initial output value";
            parameter Real init_PSS_Leadlag2 = 0 "initial output value";
            Modelica.Blocks.Interfaces.RealInput omega "Speed" annotation(
              Placement(transformation(extent = {{-106, 12}, {-94, 24}}), iconTransformation(extent = {{-100, 8}, {-88, 20}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag Leadlag1(K = 1, T1 = T1, T2 = T2, y_start = init_PSS_Leadlag1) annotation(
              Placement(transformation(extent = {{-22, 4}, {-4, 22}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag Leadlag2(K = 1, T1 = T1, T2 = T2, y_start = init_PSS_Leadlag2) annotation(
              Placement(transformation(extent = {{4, 4}, {22, 22}})));
            Modelica.Blocks.Interfaces.RealOutput Upss "PSS output" annotation(
              Placement(transformation(extent = {{56, 6}, {68, 18}}), iconTransformation(extent = {{56, 6}, {68, 18}})));
            Modelica.Blocks.Nonlinear.Limiter limit(uMin = -C, uMax = C) annotation(
              Placement(transformation(extent = {{30, 4}, {48, 22}})));
            Modelica.Blocks.Math.Gain imGain(k = Kp / Tw) annotation(
              Placement(transformation(extent = {{-90, 12}, {-78, 24}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(K = 1, T = Tw, y_start = 0) annotation(
              Placement(transformation(extent = {{-68, 10}, {-52, 26}})));
            Modelica.Blocks.Math.Add add(k1 = -1) annotation(
              Placement(transformation(extent = {{-46, 4}, {-28, 22}})));
          equation
            connect(limit.y, Upss) annotation(
              Line(points = {{48.9, 13}, {51.45, 13}, {51.45, 12}, {62, 12}}, color = {0, 0, 127}));
            connect(Leadlag2.y, limit.u) annotation(
              Line(points = {{22.9, 13}, {22.9, 13}, {28.2, 13}}, color = {0, 0, 127}));
            connect(Leadlag1.y, Leadlag2.u) annotation(
              Line(points = {{-3.1, 13}, {-3.1, 13}, {2.2, 13}}, color = {0, 0, 127}));
            connect(add.y, Leadlag1.u) annotation(
              Line(points = {{-27.1, 13}, {-25.55, 13}, {-23.8, 13}}, color = {0, 0, 127}));
            connect(omega, imGain.u) annotation(
              Line(points = {{-100, 18}, {-96, 18}, {-91.2, 18}}, color = {0, 0, 127}));
            connect(imSimpleLag.y, add.u1) annotation(
              Line(points = {{-51.2, 18}, {-47.8, 18}, {-47.8, 18.4}}, color = {0, 0, 127}));
            connect(imGain.y, imSimpleLag.u) annotation(
              Line(points = {{-77.4, 18}, {-69.6, 18}, {-69.6, 18}}, color = {0, 0, 127}));
            connect(add.u2, imSimpleLag.u) annotation(
              Line(points = {{-47.8, 7.6}, {-74, 7.6}, {-74, 18}, {-69.6, 18}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-88, 44}, {56, -18}}, lineColor = {0, 0, 255}), Text(extent = {{-44, 28}, {22, -2}}, lineColor = {0, 0, 255}, textString = "PSS"), Text(extent = {{-86, 24}, {-62, 4}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{34, 20}, {54, 0}}, lineColor = {0, 0, 255}, textString = "Upss")}));
          end PSS;
        end PSS;

        package ES
          model ExcitationSystem "This ES is composed by the OEL and PSS and exitation part"
            parameter Real V0 = 1 "Reference value of terminal voltage";
            parameter Real L2 = 4 "Exciter parameter";
            parameter Real G = 70 "Exciter parameter";
            parameter Real Ta = 10 "Exciter parameter";
            parameter Real Tb = 20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            OpenIPSL.Electrical.Controls.Simulink.OEL.OEL oEL(init_OEL_Timer = 0, ifd_lim = ifd_lim, r = r, f = f, L1 = L1) annotation(
              Placement(transformation(extent = {{-28, 40}, {20, 76}})));
            Modelica.Blocks.Sources.Constant V_0(k = V0) "Reference terminal voltage " annotation(
              Placement(transformation(extent = {{-88, 34}, {-70, 52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation(
              Placement(transformation(extent = {{-96, 62}, {-84, 74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage " annotation(
              Placement(transformation(extent = {{-96, 22}, {-84, 34}})));
            Modelica.Blocks.Interfaces.RealInput omega "Speed" annotation(
              Placement(transformation(extent = {{-96, -10}, {-84, 2}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage" annotation(
              Placement(transformation(extent = {{128, 22}, {140, 34}})));
            Modelica.Blocks.Math.Gain Ka(k = 10) annotation(
              Placement(transformation(extent = {{88, 48}, {100, 60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(outMin = 0, outMax = L2, k = 1, y_start = vfd0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{108, 46}, {124, 62}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag tgr(K = G, T1 = Ta, T2 = Tb, y_start = vfd0) "Transient gain rudection" annotation(
              Placement(transformation(extent = {{36, 44}, {56, 64}})));
            OpenIPSL.Electrical.Controls.Simulink.PSS.PSS pSS(Kp = Kp, Tw = Tw, T1 = T1, T2 = T2, C = C) annotation(
              Placement(transformation(extent = {{-78, -28}, {-44, 14}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{62, 44}, {82, 64}})));
            Modelica.Blocks.Math.Add3 add3_1(k2 = -1) annotation(
              Placement(transformation(extent = {{-46, 18}, {-26, 38}})));
          equation
            connect(oEL.ifd, ifd) annotation(
              Line(points = {{-24.4, 59.08}, {-77.44, 59.08}, {-77.44, 68}, {-90, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(omega, pSS.omega) annotation(
              Line(points = {{-90, -4}, {-84, -4}, {-84, -4.06}, {-76.98, -4.06}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.y, vfd) annotation(
              Line(points = {{124.8, 54}, {134, 54}, {134, 28}}, color = {0, 0, 127}));
            connect(Ka.y, imLimitedIntegrator.u) annotation(
              Line(points = {{100.6, 54}, {106.4, 54}, {106.4, 54}}, color = {0, 0, 127}));
            connect(oEL.OEL_output, tgr.u) annotation(
              Line(points = {{16.16, 54.4}, {25.08, 54.4}, {25.08, 54}, {34, 54}}, color = {0, 0, 127}));
            connect(feedback.y, Ka.u) annotation(
              Line(points = {{81, 54}, {86.8, 54}, {86.8, 54}}, color = {0, 0, 127}));
            connect(tgr.y, feedback.u1) annotation(
              Line(points = {{57, 54}, {64, 54}, {64, 54}}, color = {0, 0, 127}));
            connect(feedback.u2, vfd) annotation(
              Line(points = {{72, 46}, {72, 40}, {134, 40}, {134, 28}}, color = {0, 0, 127}));
            connect(V, add3_1.u2) annotation(
              Line(points = {{-90, 28}, {-74, 28}, {-48, 28}}, color = {0, 0, 127}));
            connect(V_0.y, add3_1.u1) annotation(
              Line(points = {{-69.1, 43}, {-48, 43}, {-48, 36}}, color = {0, 0, 127}));
            connect(pSS.Upss, add3_1.u3) annotation(
              Line(points = {{-50.46, -4.48}, {-48, -4.48}, {-48, 20}}, color = {0, 0, 127}));
            connect(add3_1.y, oEL.VolContinput) annotation(
              Line(points = {{-25, 28}, {-18, 28}, {-18, 42}, {-24.4, 42}, {-24.4, 51.16}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}})),
              Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-84, 78}, {128, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-80, 72}, {-62, 60}}, lineColor = {0, 0, 255}, textString = "ifd"), Text(extent = {{-80, 34}, {-62, 22}}, lineColor = {0, 0, 255}, textString = "V "), Text(extent = {{-78, 2}, {-54, -12}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{106, 36}, {130, 22}}, lineColor = {0, 0, 255}, textString = "vfd"), Text(extent = {{-34, 58}, {88, 0}}, lineColor = {0, 0, 255}, textString = "Exciter AVR OEL PSS")}));
          end ExcitationSystem;

          model ExcitationSystemKp0 "Excitation system without PSS included"
            parameter Real V0 = 1 "Reference value of terminal voltage";
            parameter Real L2 = 4 "Exciter parameter";
            parameter Real G = 70 "Exciter parameter";
            parameter Real Ta = 10 "Exciter parameter";
            parameter Real Tb = 20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            OpenIPSL.Electrical.Controls.Simulink.OEL.OEL oEL(init_OEL_Timer = 0, ifd_lim = ifd_lim, r = r, f = f, L1 = L1) annotation(
              Placement(transformation(extent = {{-28, 40}, {20, 76}})));
            Modelica.Blocks.Sources.Constant V_0(k = V0) "Reference terminal voltage " annotation(
              Placement(transformation(extent = {{-88, 34}, {-70, 52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation(
              Placement(transformation(extent = {{-96, 62}, {-84, 74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage " annotation(
              Placement(transformation(extent = {{-96, 22}, {-84, 34}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage" annotation(
              Placement(transformation(extent = {{128, 22}, {140, 34}})));
            Modelica.Blocks.Math.Gain Ka(k = 10) annotation(
              Placement(transformation(extent = {{92, 48}, {104, 60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(outMin = 0, outMax = L2, k = 1, y_start = vfd0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{110, 46}, {126, 62}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag tgr(K = G, T1 = Ta, T2 = Tb, y_start = vfd0) "Transient gain rudection" annotation(
              Placement(transformation(extent = {{32, 44}, {52, 64}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{62, 44}, {82, 64}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-58, 26}, {-38, 46}})));
          equation
            connect(oEL.ifd, ifd) annotation(
              Line(points = {{-24.4, 59.08}, {-77.44, 59.08}, {-77.44, 68}, {-90, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.y, vfd) annotation(
              Line(points = {{126.8, 54}, {134, 54}, {134, 28}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator.u, Ka.y) annotation(
              Line(points = {{108.4, 54}, {106, 54}, {104.6, 54}}, color = {0, 0, 127}));
            connect(oEL.OEL_output, tgr.u) annotation(
              Line(points = {{16.16, 54.4}, {23.08, 54.4}, {23.08, 54}, {30, 54}}, color = {0, 0, 127}));
            connect(feedback.y, Ka.u) annotation(
              Line(points = {{81, 54}, {90.8, 54}, {90.8, 54}}, color = {0, 0, 127}));
            connect(feedback.u2, vfd) annotation(
              Line(points = {{72, 46}, {72, 40}, {134, 40}, {134, 28}}, color = {0, 0, 127}));
            connect(tgr.y, feedback.u1) annotation(
              Line(points = {{53, 54}, {58.5, 54}, {64, 54}}, color = {0, 0, 127}));
            connect(V_0.y, add.u1) annotation(
              Line(points = {{-69.1, 43}, {-64.55, 43}, {-64.55, 42}, {-60, 42}}, color = {0, 0, 127}));
            connect(V, add.u2) annotation(
              Line(points = {{-90, 28}, {-76, 28}, {-76, 30}, {-60, 30}}, color = {0, 0, 127}));
            connect(add.y, oEL.VolContinput) annotation(
              Line(points = {{-37, 36}, {-34, 36}, {-34, 40}, {-34, 51.16}, {-24.4, 51.16}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}})),
              Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-84, 78}, {128, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-80, 72}, {-62, 60}}, lineColor = {0, 0, 255}, textString = "ifd"), Text(extent = {{-80, 34}, {-62, 22}}, lineColor = {0, 0, 255}, textString = "V "), Text(extent = {{106, 36}, {130, 22}}, lineColor = {0, 0, 255}, textString = "vfd"), Text(extent = {{-34, 58}, {88, 0}}, lineColor = {0, 0, 255}, textString = "Exciter AVR OEL PSS")}));
          end ExcitationSystemKp0;
        end ES;

        package TG
          model TurbineTm "Hydraulic turbine model. Mechanical torque as output"
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation(
              Placement(transformation(extent = {{-95, 2}, {-88, 10}}), iconTransformation(extent = {{-92, 20}, {-78, 34}})));
            Modelica.Blocks.Sources.Constant Hs(k = 1) annotation(
              Placement(transformation(extent = {{-74, -12}, {-58, 4}})));
            Modelica.Blocks.Math.Gain Tw(k = 1 / 1) "Water time constant" annotation(
              Placement(transformation(extent = {{0, -8}, {20, 12}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(k = 1, y_start = init_Turbine_V1, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{28, -6}, {44, 10}})));
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation(
              Placement(transformation(extent = {{-96, -26}, {-90, -18}}), iconTransformation(extent = {{-92, -22}, {-78, -8}})));
            Modelica.Blocks.Interfaces.RealOutput Tm "Mechanical Torque Tm as output" annotation(
              Placement(transformation(extent = {{106, -2}, {112, 6}}), iconTransformation(extent = {{30, -4}, {46, 14}})));
            parameter Real init_Turbine_V1;
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{52, -6}, {68, 10}})));
            Modelica.Blocks.Math.Division division annotation(
              Placement(transformation(extent = {{84, -6}, {100, 10}})));
            Modelica.Blocks.Math.Add add(k1 = -1) annotation(
              Placement(transformation(extent = {{-28, -8}, {-8, 12}})));
            Modelica.Blocks.Math.Division division1 annotation(
              Placement(transformation(extent = {{-78, 14}, {-64, 28}})));
            Modelica.Blocks.Math.Product product1 annotation(
              Placement(transformation(extent = {{-52, 14}, {-38, 28}})));
          equation
            connect(Tw.y, imIntegrator.u) annotation(
              Line(points = {{21, 2}, {21, 2}, {26.4, 2}}, color = {0, 0, 127}));
            connect(imIntegrator.y, product.u2) annotation(
              Line(points = {{44.8, 2}, {48, 2}, {48, -2.8}, {50.4, -2.8}}, color = {0, 0, 127}));
            connect(division.y, Tm) annotation(
              Line(points = {{100.8, 2}, {109, 2}}, color = {0, 0, 127}));
            connect(product.y, division.u1) annotation(
              Line(points = {{68.8, 2}, {76, 2}, {76, 6.8}, {82.4, 6.8}}, color = {0, 0, 127}));
            connect(division.u2, Omega) annotation(
              Line(points = {{82.4, -2.8}, {76, -2.8}, {76, -22}, {-93, -22}}, color = {0, 0, 127}));
            connect(add.y, Tw.u) annotation(
              Line(points = {{-7, 2}, {-5.55, 2}, {-2, 2}}, color = {0, 0, 127}));
            connect(Hs.y, add.u2) annotation(
              Line(points = {{-57.2, -4}, {-57.2, -4}, {-30, -4}}, color = {0, 0, 127}));
            connect(product1.y, add.u1) annotation(
              Line(points = {{-37.3, 21}, {-34, 21}, {-34, 8}, {-30, 8}}, color = {0, 0, 127}));
            connect(division1.y, product1.u1) annotation(
              Line(points = {{-63.3, 21}, {-58, 21}, {-58, 25.2}, {-53.4, 25.2}}, color = {0, 0, 127}));
            connect(product1.u2, product1.u1) annotation(
              Line(points = {{-53.4, 16.8}, {-58, 16.8}, {-58, 25.2}, {-53.4, 25.2}}, color = {0, 0, 127}));
            connect(division1.u1, imIntegrator.y) annotation(
              Line(points = {{-79.4, 25.2}, {-84, 25.2}, {-84, 46}, {44.8, 46}, {44.8, 2}}, color = {0, 0, 127}));
            connect(z, division1.u2) annotation(
              Line(points = {{-91.5, 6}, {-84, 6}, {-84, 16.8}, {-79.4, 16.8}}, color = {0, 0, 127}));
            connect(product.u1, add.u1) annotation(
              Line(points = {{50.4, 6.8}, {46, 6.8}, {46, 28}, {-34, 28}, {-34, 8}, {-30, 8}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-78, 46}, {32, -44}}, lineColor = {0, 0, 255}), Text(extent = {{-78, 32}, {-64, 20}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{-76, -8}, {-56, -28}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{18, 14}, {28, 0}}, lineColor = {0, 0, 255}, textString = "Tm"), Text(extent = {{-52, 18}, {8, -20}}, lineColor = {0, 0, 255}, textString = "Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-96, 0}, {-80, -2}}, lineColor = {0, 0, 127}, textString = "z (gate opening)"), Text(extent = {{-96, -28}, {-80, -30}}, lineColor = {0, 0, 127}, textString = "w (rotor speed)"), Text(extent = {{102, 10}, {128, 8}}, lineColor = {0, 0, 127}, textString = "Tm (mech. torque)"), Text(extent = {{52, 14}, {70, 14}}, lineColor = {0, 0, 127}, textString = "Pm (mech. power)"), Text(extent = {{-8, -6}, {22, -8}}, lineColor = {0, 0, 127}, textString = "1/Tw (water time constant)")}));
          end TurbineTm;

          model TurbinePm "Hydraulic turbine model. Mechanical Power Pm as output"
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation(
              Placement(transformation(extent = {{-95, 2}, {-88, 10}}), iconTransformation(extent = {{-92, -6}, {-78, 8}})));
            Modelica.Blocks.Sources.Constant Hs(k = 1) "set point" annotation(
              Placement(transformation(extent = {{-78, -14}, {-58, 6}})));
            Modelica.Blocks.Math.Gain Tw(k = 1) "Water constant" annotation(
              Placement(transformation(extent = {{-16, 0}, {0, 16}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(k = 1, y_start = p0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{12, 0}, {28, 16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation(
              Placement(transformation(extent = {{88, 2}, {94, 10}}), iconTransformation(extent = {{32, -6}, {48, 12}})));
            Modelica.Blocks.Math.Product product1 annotation(
              Placement(transformation(extent = {{-54, 26}, {-40, 40}})));
            Modelica.Blocks.Math.Division division1 annotation(
              Placement(transformation(extent = {{-80, 26}, {-66, 40}})));
            Modelica.Blocks.Math.Add add(k1 = -1) annotation(
              Placement(transformation(extent = {{-46, -2}, {-26, 18}})));
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{42, 4}, {58, 20}})));
          equation
            connect(division1.y, product1.u1) annotation(
              Line(points = {{-65.3, 33}, {-60, 33}, {-60, 37.2}, {-55.4, 37.2}}, color = {0, 0, 127}));
            connect(product1.u2, product1.u1) annotation(
              Line(points = {{-55.4, 28.8}, {-60, 28.8}, {-60, 37.2}, {-55.4, 37.2}}, color = {0, 0, 127}));
            connect(Tw.y, imIntegrator.u) annotation(
              Line(points = {{0.8, 8}, {6, 8}, {10.4, 8}}, color = {0, 0, 127}));
            connect(add.y, Tw.u) annotation(
              Line(points = {{-25, 8}, {-17.6, 8}, {-17.6, 8}}, color = {0, 0, 127}));
            connect(Hs.y, add.u2) annotation(
              Line(points = {{-57, -4}, {-54, -4}, {-54, 2}, {-48, 2}}, color = {0, 0, 127}));
            connect(imIntegrator.y, product.u2) annotation(
              Line(points = {{28.8, 8}, {34, 8}, {34, 7.2}, {40.4, 7.2}}, color = {0, 0, 127}));
            connect(product.y, Pm) annotation(
              Line(points = {{58.8, 12}, {74, 12}, {74, 6}, {91, 6}}, color = {0, 0, 127}));
            connect(product.u1, product1.y) annotation(
              Line(points = {{40.4, 16.8}, {34, 16.8}, {34, 33}, {-39.3, 33}}, color = {0, 0, 127}));
            connect(division1.u1, product.u2) annotation(
              Line(points = {{-81.4, 37.2}, {-88, 37.2}, {-88, 50}, {32, 50}, {32, 8}, {34, 8}, {34, 7.2}, {40.4, 7.2}}, color = {0, 0, 127}));
            connect(division1.u2, z) annotation(
              Line(points = {{-81.4, 28.8}, {-84, 28.8}, {-84, 6}, {-91.5, 6}}, color = {0, 0, 127}));
            connect(add.u1, product1.y) annotation(
              Line(points = {{-48, 14}, {-56, 14}, {-56, 24}, {-34, 24}, {-34, 33}, {-39.3, 33}}, color = {0, 0, 127}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-78, 46}, {32, -44}}, lineColor = {0, 0, 255}), Text(extent = {{-78, 10}, {-64, -2}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{20, 10}, {30, -4}}, lineColor = {0, 0, 255}, textString = "Pm"), Text(extent = {{-52, 18}, {8, -20}}, lineColor = {0, 0, 255}, textString = "Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-28, 40}, {-12, 38}}, lineColor = {0, 0, 127}, textString = "q (water flow)"), Text(extent = {{-28, 28}, {-14, 26}}, lineColor = {0, 0, 127}, textString = "H (head)"), Text(extent = {{60, 12}, {78, 12}}, lineColor = {0, 0, 127}, textString = "Pm (mech. power)"), Text(extent = {{-98, -4}, {-82, 4}}, lineColor = {0, 0, 127}, textString = "z (gate opening)")}));
          end TurbinePm;

          model Governor "Speed governor model for hydro turbines"
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation(
              Placement(transformation(extent = {{-96, 26}, {-86, 38}}), iconTransformation(extent = {{-14, 30}, {-4, 40}})));
            Modelica.Blocks.Sources.Constant Omega_n(k = 1) "Nominal rotor speed in p.u" annotation(
              Placement(transformation(extent = {{-94, 6}, {-82, 18}})));
            Modelica.Blocks.Math.Gain Gain1(k = 2) annotation(
              Placement(transformation(extent = {{10, 18}, {24, 32}})));
            Modelica.Blocks.Math.Gain Gain2(k = 0.4) annotation(
              Placement(transformation(extent = {{10, 0}, {24, 14}})));
            Modelica.Blocks.Continuous.Integrator Integrator(k = 1, y_start = p0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{30, 0}, {44, 14}})));
            Modelica.Blocks.Math.Gain Droop(k = D) "Permanent speed droop" annotation(
              Placement(transformation(extent = {{5.5, -5.5}, {-5.5, 5.5}}, rotation = 270, origin = {-53.5, 6.5})));
            Modelica.Blocks.Math.Gain Gain3(k = 5) annotation(
              Placement(transformation(extent = {{92, 10}, {106, 24}})));
            Modelica.Blocks.Nonlinear.Limiter Limited(uMin = -0.1, uMax = 0.1) annotation(
              Placement(transformation(extent = {{112, 10}, {126, 24}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(outMax = 1, k = 1, outMin = 0, y_start = p0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{132, 10}, {146, 24}})));
            Modelica.Blocks.Interfaces.RealOutput z "Gate opening" annotation(
              Placement(transformation(extent = {{156, 12}, {166, 22}}), iconTransformation(extent = {{148, 12}, {158, 22}})));
            parameter Real D "Permanent speed droop, g19=g20=0.08, all others=0.04";
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput Pm_set annotation(
              Placement(transformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-90, -17}), iconTransformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-10, 14})));
            Modelica.Blocks.Interfaces.RealInput Pe annotation(
              Placement(transformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-90, -33}), iconTransformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-10, -8})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag SimpleLag1(K = 1, T = 2, y_start = p0) annotation(
              Placement(transformation(extent = {{-72, -40}, {-58, -26}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{68, 6}, {88, 26}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 90, origin = {-53, -9})));
            Modelica.Blocks.Math.Add add1 annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-41, 25})));
            Modelica.Blocks.Math.Add add2(k1 = -1) annotation(
              Placement(transformation(extent = {{-5, -5}, {5, 5}}, origin = {-65, 29})));
            Modelica.Blocks.Math.Add add3 annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, origin = {58, 16})));
          equation
            connect(Gain3.y, Limited.u) annotation(
              Line(points = {{106.7, 17}, {106.7, 17}, {110.6, 17}}, color = {0, 0, 127}));
            connect(Limited.y, imLimitedIntegrator.u) annotation(
              Line(points = {{126.7, 17}, {128.35, 17}, {128.35, 17}, {130.6, 17}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator.y, z) annotation(
              Line(points = {{146.7, 17}, {153.35, 17}, {153.35, 17}, {161, 17}}, color = {0, 0, 127}));
            connect(feedback.y, Gain3.u) annotation(
              Line(points = {{87, 16}, {88, 16}, {88, 17}, {90.6, 17}}, color = {0, 0, 127}));
            connect(feedback.u2, z) annotation(
              Line(points = {{78, 8}, {78, -6}, {152, -6}, {152, 17}, {153.35, 17}, {161, 17}}, color = {0, 0, 127}));
            connect(Pe, SimpleLag1.u) annotation(
              Line(points = {{-90, -33}, {-81, -33}, {-73.4, -33}}, color = {0, 0, 127}));
            connect(add.y, Droop.u) annotation(
              Line(points = {{-53, -3.5}, {-53, -0.1}, {-53.5, -0.1}}, color = {0, 0, 127}));
            connect(add.u2, SimpleLag1.y) annotation(
              Line(points = {{-50, -15}, {-50, -33}, {-57.3, -33}}, color = {0, 0, 127}));
            connect(Pm_set, add.u1) annotation(
              Line(points = {{-90, -17}, {-56, -17}, {-56, -15}}, color = {0, 0, 127}));
            connect(Droop.y, add1.u2) annotation(
              Line(points = {{-53.5, 12.55}, {-53.5, 22}, {-47, 22}}, color = {0, 0, 127}));
            connect(add2.u1, Omega) annotation(
              Line(points = {{-71, 32}, {-82, 32}, {-91, 32}}, color = {0, 0, 127}));
            connect(Omega_n.y, add2.u2) annotation(
              Line(points = {{-81.4, 12}, {-78, 12}, {-78, 26}, {-71, 26}}, color = {0, 0, 127}));
            connect(add2.y, add1.u1) annotation(
              Line(points = {{-59.5, 29}, {-53.75, 29}, {-53.75, 28}, {-47, 28}}, color = {0, 0, 127}));
            connect(Gain1.u, add1.y) annotation(
              Line(points = {{8.6, 25}, {-13.7, 25}, {-35.5, 25}}, color = {0, 0, 127}));
            connect(Gain2.u, add1.y) annotation(
              Line(points = {{8.6, 7}, {0, 7}, {0, 25}, {-13.7, 25}, {-35.5, 25}}, color = {0, 0, 127}));
            connect(Gain2.y, Integrator.u) annotation(
              Line(points = {{24.7, 7}, {26.35, 7}, {26.35, 7}, {28.6, 7}}, color = {0, 0, 127}));
            connect(add3.y, feedback.u1) annotation(
              Line(points = {{64.6, 16}, {67.3, 16}, {70, 16}}, color = {0, 0, 127}));
            connect(Integrator.y, add3.u2) annotation(
              Line(points = {{44.7, 7}, {48, 7}, {48, 12.4}, {50.8, 12.4}}, color = {0, 0, 127}));
            connect(Gain1.y, add3.u1) annotation(
              Line(points = {{24.7, 25}, {44, 25}, {44, 19.6}, {50.8, 19.6}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {160, 100}}), graphics = {Text(extent = {{90, -6}, {128, -10}}, lineColor = {0, 0, 127}, textString = "Servomotor"), Text(extent = {{14, 34}, {52, 30}}, lineColor = {0, 0, 127}, textString = "PI Control"), Text(extent = {{-102, 36}, {-78, 34}}, lineColor = {0, 0, 127}, textString = "w (rotor speed)"), Text(extent = {{-100, -40}, {-76, -42}}, lineColor = {0, 0, 127}, textString = "P (active power)"), Text(extent = {{-98, -8}, {-74, -10}}, lineColor = {0, 0, 127}, textString = "P0 (power set point)"), Text(extent = {{-50, 6}, {-32, 8}}, lineColor = {0, 0, 127}, textString = "Speed drop")}),
              Icon(coordinateSystem(extent = {{-100, -100}, {160, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-4, 46}, {150, -20}}, lineColor = {0, 0, 255}), Text(extent = {{24, 30}, {126, 6}}, lineColor = {0, 0, 255}, textString = "Speed Governor"), Text(extent = {{0, 42}, {20, 26}}, lineColor = {0, 0, 255}, textString = "Omega"), Text(extent = {{136, 24}, {152, 12}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{0, 20}, {20, 4}}, lineColor = {0, 0, 255}, textString = "Pmset"), Text(extent = {{0, -2}, {20, -18}}, lineColor = {0, 0, 255}, textString = "Pe")}));
          end Governor;
        end TG;
      end Simulink;

      package PSSE
        package OEL
          model OEL
            Modelica.Blocks.Interfaces.RealInput IFD "Field current" annotation(
              Placement(transformation(extent = {{-140, -20}, {-100, 20}}), iconTransformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-105, 0})));
            Modelica.Blocks.Sources.Constant IFDSetpoint(k = IFDdes) annotation(
              Placement(transformation(extent = {{-90, 30}, {-70, 50}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(outMin = Vmin, outMax = Vmax, k = KMX, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{10, 50}, {30, 70}})));
            Modelica.Blocks.Interfaces.RealOutput VOEL "OEL output" annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -6}, {110, 6}})));
            parameter Real IFD1 = 1.1 "Low OEL limit (pu)";
            parameter Real IFD2 = 1.2 "Medium OEL limit (pu)";
            parameter Real IFD3 = 1.5 "High OEL limit (pu)";
            parameter Real TIME1 = 60 "Timing for low OEL (s)";
            parameter Real TIME2 = 30 "Timimg for medium OEL (s)";
            parameter Real TIME3 = 15 "Timing for high OEL (s)";
            parameter Real IFDdes = 1 "IFD setpoint (pu)";
            parameter Real Vmax = 0 "Max. OEL output (pu)";
            parameter Real Vmin = -0.05 "Min. OEL output (pu)";
            parameter Real KMX = 1 "Control constant";
            IF_comparisor comparisor(HighCurrentLimit = IFD3, MediumCurrentLimit = IFD2, LowCurrentLimit = IFD1) annotation(
              Placement(transformation(extent = {{-30, -10}, {-10, 10}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator1(outMin = Vmin, outMax = Vmax, k = KMX, y_start = 6, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{10, 10}, {30, 30}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator2(outMin = Vmin, outMax = Vmax, k = KMX, y_start = 6, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{10, -30}, {30, -10}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator3(outMin = Vmin, outMax = Vmax, k = KMX, y_start = 7.5, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{10, -70}, {30, -50}})));
            Modelica.Blocks.Math.Add add(k1 = -1) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            Modelica.Blocks.Math.MultiSum multiSum(nu = 4) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
          equation
            connect(comparisor.n1, imLimitedIntegrator.u) annotation(
              Line(points = {{-9, 6}, {-3.84, 6}, {-3.84, 60}, {8, 60}}, color = {0, 0, 127}));
            connect(comparisor.n2, imLimitedIntegrator1.u) annotation(
              Line(points = {{-9, 2}, {0.16, 2}, {0.16, 20}, {8, 20}}, color = {0, 0, 127}));
            connect(comparisor.n3, imLimitedIntegrator2.u) annotation(
              Line(points = {{-9, -2}, {0.16, -2}, {0.16, -20}, {8, -20}}, color = {0, 0, 127}));
            connect(comparisor.n4, imLimitedIntegrator3.u) annotation(
              Line(points = {{-9, -6}, {-3.84, -6}, {-3.84, -60}, {8, -60}}, color = {0, 0, 127}));
            connect(add.y, comparisor.p) annotation(
              Line(points = {{-39, 0}, {-32, 0}}, color = {0, 0, 127}));
            connect(add.u2, IFD) annotation(
              Line(points = {{-62, -6}, {-80.5, -6}, {-80.5, 0}, {-120, 0}}, color = {0, 0, 127}));
            connect(IFDSetpoint.y, add.u1) annotation(
              Line(points = {{-69, 40}, {-65.6, 40}, {-65.6, 6}, {-62, 6}}, color = {0, 0, 127}));
            connect(multiSum.y, VOEL) annotation(
              Line(points = {{81.7, 0}, {110, 0}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator.y, multiSum.u[1]) annotation(
              Line(points = {{31, 60}, {48.6, 60}, {48.6, 5.25}, {60, 5.25}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator1.y, multiSum.u[2]) annotation(
              Line(points = {{31, 20}, {40.6, 20}, {40.6, 1.75}, {60, 1.75}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator2.y, multiSum.u[3]) annotation(
              Line(points = {{31, -20}, {44.6, -20}, {44.6, -1.75}, {60, -1.75}}, color = {0, 0, 127}));
            connect(imLimitedIntegrator3.y, multiSum.u[4]) annotation(
              Line(points = {{31, -60}, {48.6, -60}, {48.6, -5.25}, {60, -5.25}}, color = {0, 0, 127}));
            annotation(
              Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -40}, {40, -80}}, lineColor = {0, 0, 255}, textString = "OEL"), Text(extent = {{-96, 4}, {-72, -6}}, lineColor = {0, 0, 255}, textString = "IFD/EFD"), Text(extent = {{82, 4}, {100, -4}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-100, 100}, {100, 40}}, lineColor = {0, 0, 255}, textString = "%name")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter, PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;

          model IF_comparisor
            Modelica.Blocks.Interfaces.RealInput p annotation(
              Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
            Modelica.Blocks.Interfaces.RealOutput n1 annotation(
              Placement(transformation(extent = {{100, 50}, {120, 70}})));
            Modelica.Blocks.Interfaces.RealOutput n2 annotation(
              Placement(transformation(extent = {{100, 10}, {120, 30}}), iconTransformation(extent = {{100, 10}, {120, 30}})));
            parameter Real HighCurrentLimit = 1.5;
            parameter Real MediumCurrentLimit = 1.2;
            parameter Real LowCurrentLimit = 1.1;
            parameter Real LL = 1 - HighCurrentLimit;
            parameter Real ML = 1 - MediumCurrentLimit;
            parameter Real HL = 1 - LowCurrentLimit;
            Modelica.Blocks.Interfaces.RealOutput n3 annotation(
              Placement(transformation(extent = {{100, -30}, {120, -10}})));
            Modelica.Blocks.Interfaces.RealOutput n4 annotation(
              Placement(transformation(extent = {{100, -70}, {120, -50}})));
          equation
            if p >= HL then
              n1 = 100;
              n2 = 0;
              n3 = 0;
              n4 = 0;
            elseif p >= ML and p < HL then
              n1 = 0;
              n2 = -0.1;
              n3 = 0;
              n4 = 0;
            elseif p >= LL and p < ML then
              n1 = 0;
              n2 = 0;
              n3 = -0.2;
              n4 = 0;
            else
              n1 = 0;
              n2 = 0;
              n3 = 0;
              n4 = -0.5;
            end if;
            annotation(
              Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{40, -14}, {80, -54}}, lineColor = {0, 0, 255}, textString = ">"), Text(extent = {{40, 66}, {80, 26}}, lineColor = {0, 0, 255}, textString = "<"), Line(points = {{-100, 0}, {-40, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{0, 60}, {50, 60}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{0, -20}, {50, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, 0}, {-16, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-16, -8}, {-10, -14}}, lineColor = {0, 0, 255}, startAngle = 0, endAngle = 360), Ellipse(extent = {{-4, 62}, {0, 58}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-4, -18}, {0, -22}}, lineColor = {0, 0, 255}), Line(points = {{0, 20}, {50, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-4, 22}, {0, 18}}, lineColor = {0, 0, 255}), Line(points = {{0, -60}, {48, -60}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-4, -58}, {0, -62}}, lineColor = {0, 0, 255}), Text(extent = {{-120, 140}, {120, 100}}, lineColor = {0, 0, 255}, textString = "%name")}));
          end IF_comparisor;
        end OEL;

        package ES
          model ConstantExcitation
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
          initial equation
            V_REF = 0;
          equation
            connect(DiffV.u2, DiffV.u1) annotation(
              Line(points = {{-122, -6}, {-132, -6}, {-132, 6}, {-122, 6}}, color = {0, 0, 127}));
            connect(EFD0, EFD) annotation(
              Line(points = {{-200, -130}, {-20, -130}, {160, -130}, {160, 0}, {210, 0}}, color = {0, 0, 127}));
          end ConstantExcitation;

          model ESST4B " IEEE type ST4B potential or compounded
            source-controlled rectifier exciter "
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import Modelica.ComplexMath.j;
            import Modelica.ComplexMath.'abs';
            parameter Real T_R = 0.3;
            parameter Real K_PR = 2.97;
            parameter Real K_IR = 2.97;
            parameter Real V_RMAX = 1;
            parameter Real V_RMIN = -0.87;
            parameter Real T_A = 0.01;
            parameter Real K_PM = 1;
            parameter Real K_IM = 0.2;
            parameter Real V_MMAX = 1;
            parameter Real V_MMIN = -0.87;
            parameter Real K_G = 0.1;
            parameter Real K_P = 6.73;
            parameter Real K_I = 0.1;
            parameter Real V_BMAX = 8.41;
            parameter Real K_C = 0.1;
            parameter Real X_L = 0;
            parameter Real THETAP = 0;
            NonElectrical.Logical.LV_GATE lV_Gate annotation(
              Placement(transformation(extent = {{120, -70}, {144, -58}})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {50, -180}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, -70})));
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{160, -80}, {180, -60}})));
            NonElectrical.Continuous.SimpleLag VA(K = 1, T = T_A, y_start = VR0) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {60, 0})));
            Modelica.Blocks.Continuous.LimIntegrator VR1(outMax = V_RMAX / K_PR, outMin = V_RMIN / K_PR, k = K_IR, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = VR0) annotation(
              Placement(transformation(extent = {{-40, -30}, {-20, -10}})));
            Modelica.Blocks.Math.Gain Gain1(k = K_PR) annotation(
              Placement(transformation(extent = {{-40, 10}, {-20, 30}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
            Modelica.Blocks.Math.Add add annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}})));
            Modelica.Blocks.Math.Add add1(k1 = -1) annotation(
              Placement(transformation(extent = {{80, -10}, {100, 10}})));
            Modelica.Blocks.Math.Gain gain(k = K_G) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {120, 60})));
            Modelica.Blocks.Continuous.LimIntegrator VM1(outMax = V_MMAX / K_PM, outMin = V_MMIN / K_PM, k = K_IR, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = VA0) annotation(
              Placement(transformation(extent = {{110, -30}, {130, -10}})));
            Modelica.Blocks.Math.Gain Gain2(k = K_PM) annotation(
              Placement(transformation(extent = {{110, 10}, {130, 30}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{170, -10}, {190, 10}})));
            Modelica.Blocks.Math.Add add2 annotation(
              Placement(transformation(extent = {{140, -10}, {160, 10}})));
            Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMin = -Modelica.Constants.inf, uMax = V_BMAX) annotation(
              Placement(transformation(extent = {{100, -120}, {120, -100}})));
            OpenIPSL.Interfaces.PwPin Gen_terminal annotation(
              Placement(transformation(extent = {{-180, 120}, {-160, 140}}), iconTransformation(extent = {{-180, 120}, {-160, 140}})));
            OpenIPSL.Interfaces.PwPin Bus annotation(
              Placement(transformation(extent = {{160, 120}, {180, 140}}), iconTransformation(extent = {{160, 120}, {180, 140}})));
            Modelica.Blocks.Math.Add3 add3_1 annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(K_C = K_C) annotation(
              Placement(transformation(extent = {{40, -120}, {60, -100}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput VE annotation(
              Placement(transformation(extent = {{10, -120}, {30, -100}})));
            Complex V_T;
            Complex I_T;
            parameter Complex K_P_comp = K_P * cos(THETAP) + j * K_P * sin(THETAP);
            parameter Real Ifd0(fixed = false);
            parameter Real IN0(fixed = false);
            parameter Real VB0(fixed = false);
            parameter Real VA0(fixed = false);
            parameter Real VR0(fixed = false);
            parameter Real VE0(fixed = false);
          initial equation
            Ifd0 = XADIFD;
            VE0 = VE;
            IN0 = K_C * Ifd0 / VE0;
            if IN0 <= 0 then
              VB0 = IN0 * 1;
            elseif IN0 > 0 and IN0 <= 0.433 then
              VB0 = IN0 * (1 - 0.577 * IN0);
            elseif IN0 > 0.433 and IN0 < 0.75 then
              VB0 = IN0 * sqrt(0.75 - IN0 ^ 2);
            elseif IN0 >= 0.75 and IN0 <= 1 then
              VB0 = IN0 * 1.732 * (1 - IN0);
            else
              VB0 = IN0 * 0;
            end if;
            VA0 = Efd0 / VB0;
            VR0 = Efd0 * K_G;
            V_REF = ECOMP;
          equation
            VE = 'abs'(K_P_comp * V_T + j * (K_I + K_P_comp * X_L) * I_T);
            V_T = Gen_terminal.vr + j * Gen_terminal.vi;
            I_T = Gen_terminal.ir - Bus.ir + j * (Gen_terminal.ii - Bus.ii);
            connect(add.y, limiter.u) annotation(
              Line(points = {{11, 0}, {18, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(maxLimiter.y, product.u2) annotation(
              Line(points = {{121, -110}, {148, -110}, {148, -76}, {158, -76}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(lV_Gate.p, product.u1) annotation(
              Line(points = {{142.5, -64}, {158, -64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.y, Gain1.u) annotation(
              Line(points = {{-59, 0}, {-52, 0}, {-52, 20}, {-42, 20}}, color = {0, 0, 127}));
            connect(VR1.u, Gain1.u) annotation(
              Line(points = {{-42, -20}, {-52, -20}, {-52, 20}, {-42, 20}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-82, 0}, {-82, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_1.u1) annotation(
              Line(points = {{-200, 90}, {-92, 90}, {-92, 8}, {-82, 8}}, color = {0, 0, 127}));
            connect(VUEL, add3_1.u3) annotation(
              Line(points = {{-130, -200}, {-130, -20}, {-92, -20}, {-92, -8}, {-82, -8}}, color = {0, 0, 127}));
            connect(VR1.y, add.u2) annotation(
              Line(points = {{-19, -20}, {-16, -20}, {-16, -6}, {-12, -6}}, color = {0, 0, 127}));
            connect(Gain1.y, add.u1) annotation(
              Line(points = {{-19, 20}, {-16, 20}, {-16, 6}, {-12, 6}}, color = {0, 0, 127}));
            connect(limiter.y, VA.u) annotation(
              Line(points = {{41, 0}, {44.5, 0}, {48, 0}}, color = {0, 0, 127}));
            connect(VA.y, add1.u2) annotation(
              Line(points = {{71, 0}, {74, 0}, {74, -6}, {78, -6}}, color = {0, 0, 127}));
            connect(add1.y, Gain2.u) annotation(
              Line(points = {{101, 0}, {104, 0}, {104, 20}, {108, 20}}, color = {0, 0, 127}));
            connect(VM1.u, Gain2.u) annotation(
              Line(points = {{108, -20}, {104, -20}, {104, 20}, {108, 20}}, color = {0, 0, 127}));
            connect(Gain2.y, add2.u1) annotation(
              Line(points = {{131, 20}, {134, 20}, {134, 6}, {138, 6}}, color = {0, 0, 127}));
            connect(VM1.y, add2.u2) annotation(
              Line(points = {{131, -20}, {134, -20}, {134, -6}, {138, -6}}, color = {0, 0, 127}));
            connect(add2.y, limiter1.u) annotation(
              Line(points = {{161, 0}, {164.5, 0}, {168, 0}}, color = {0, 0, 127}));
            connect(product.y, EFD) annotation(
              Line(points = {{181, -70}, {198, -70}, {198, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(lV_Gate.n2, VOEL) annotation(
              Line(points = {{118.5, -67}, {0, -67}, {0, -160}, {-70, -160}, {-70, -200}}, color = {0, 0, 127}));
            connect(limiter1.y, lV_Gate.n1) annotation(
              Line(points = {{191, 0}, {194, 0}, {194, -50}, {112, -50}, {112, -61}, {118.5, -61}}, color = {0, 0, 127}));
            connect(gain.u, EFD) annotation(
              Line(points = {{132, 60}, {198, 60}, {198, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(gain.y, add1.u1) annotation(
              Line(points = {{109, 60}, {74, 60}, {74, 6}, {78, 6}}, color = {0, 0, 127}));
            connect(XADIFD, rectifierCommutationVoltageDrop.XADIFD) annotation(
              Line(points = {{50, -180}, {50, -180}, {50, -121}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.EFD, maxLimiter.u) annotation(
              Line(points = {{61, -110}, {98, -110}}, color = {0, 0, 127}));
            connect(VE, rectifierCommutationVoltageDrop.V_EX) annotation(
              Line(points = {{20, -110}, {39, -110}}, color = {0, 0, 127}));
            connect(Gen_terminal, Bus) annotation(
              Line(points = {{-170, 130}, {170, 130}, {170, 130}}, color = {0, 0, 255}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{210, -4}, {234, -18}}, lineColor = {255, 0, 0}, textString = "VB")}),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-146, 158}, {-96, 100}}, lineColor = {0, 0, 255}, textString = "GenT"), Text(extent = {{-186, -60}, {-116, -80}}, lineColor = {28, 108, 200}, textString = "XADIFD")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESST4B;

          model EXNI "Bus or Solid Fed SCR Bridge Excitation System Model Type NI (NVE)"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0.60000E-01 "Voltage input time constant (s)";
            //0
            parameter Real K_A = 150.00 "AVR gain";
            //400
            parameter Real T_A = 0 "AVR time constant (s)";
            parameter Real V_RMAX = 4 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -4 "Minimum AVR output (pu)";
            parameter Real K_F = 0.110000E-01 "Rate feedback gain (pu)";
            parameter Real T_F1 = 0.40000 "Rate feedback time constant (s)";
            parameter Real T_F2 = 0.70000 "Rate feedback time constant (s)";
            parameter Boolean SWITCH = false;
            parameter Real r_cr_fd = 10;
            OpenIPSL.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd = r_cr_fd, nstartvalue = Efd0) annotation(
              Placement(transformation(extent = {{140, -14}, {182, 14}})));
            Modelica.Blocks.Math.Add3 add3_1 annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(k = K_F, T = T_F1, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{34, -60}, {14, -40}})));
            NonElectrical.Continuous.SimpleLag simpleLag1(K = 1, T = T_F2, y_start = 0) annotation(
              Placement(transformation(extent = {{0, -60}, {-20, -40}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{16, -10}, {36, 10}})));
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{50, 30}, {70, 50}})));
            Modelica.Blocks.Logical.Switch switch1 annotation(
              Placement(transformation(extent = {{94, -14}, {114, 6}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant(k = SWITCH) annotation(
              Placement(transformation(extent = {{48, 60}, {68, 80}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add Limiters annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -150})));
          protected
            parameter Real VR0(fixed = false);
            NonElectrical.Continuous.SimpleLag VR(K = K_A, T = T_A, y_start = VR0) annotation(
              Placement(transformation(extent = {{-12, -10}, {8, 10}})));
          initial equation
            if SWITCH then
              VR0 = Efd0;
              V_REF = VR0 / K_A + ECOMP0;
            else
              VR0 = Efd0 / ECOMP0;
              V_REF = VR0 / K_A + ECOMP0;
            end if;
          equation
            connect(simpleLag1.u, derivativeLag.y) annotation(
              Line(points = {{2, -50}, {2, -50}, {13, -50}}, color = {0, 0, 127}));
            connect(add.y, VR.u) annotation(
              Line(points = {{-19, 0}, {-19, 0}, {-14, 0}}, color = {0, 0, 127}));
            connect(VR.y, limiter.u) annotation(
              Line(points = {{9, 0}, {9, 0}, {14, 0}}, color = {0, 0, 127}));
            connect(derivativeLag.u, limiter.y) annotation(
              Line(points = {{36, -50}, {64, -50}, {64, 0}, {37, 0}}, color = {0, 0, 127}));
            connect(product.u2, limiter.y) annotation(
              Line(points = {{48, 34}, {44, 34}, {44, 20}, {44, 0}, {37, 0}}, color = {0, 0, 127}));
            connect(product.y, switch1.u3) annotation(
              Line(points = {{71, 40}, {80, 40}, {80, -12}, {92, -12}}, color = {0, 0, 127}));
            connect(booleanConstant.y, switch1.u2) annotation(
              Line(points = {{69, 70}, {84, 70}, {84, -4}, {92, -4}}, color = {255, 0, 255}));
            connect(negCurLogic.Efd, EFD) annotation(
              Line(points = {{185.5, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-186, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-82, 0}, {-82, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_1.u1) annotation(
              Line(points = {{-200, 90}, {-90, 90}, {-90, 8}, {-82, 8}}, color = {0, 0, 127}));
            connect(Limiters.u1, VUEL) annotation(
              Line(points = {{-106, -162}, {-106, -170}, {-130, -170}, {-130, -200}}, color = {0, 0, 127}));
            connect(Limiters.u2, VOEL) annotation(
              Line(points = {{-94, -162}, {-94, -170}, {-70, -170}, {-70, -200}}, color = {0, 0, 127}));
            connect(Limiters.y, add3_1.u3) annotation(
              Line(points = {{-100, -139}, {-100, -139}, {-100, -30}, {-100, -20}, {-88, -20}, {-88, -8}, {-82, -8}}, color = {0, 0, 127}));
            connect(add3_1.y, add.u1) annotation(
              Line(points = {{-59, 0}, {-48, 0}, {-48, 6}, {-42, 6}}, color = {0, 0, 127}));
            connect(simpleLag1.y, add.u2) annotation(
              Line(points = {{-21, -50}, {-34, -50}, {-48, -50}, {-48, -6}, {-42, -6}}, color = {0, 0, 127}));
            connect(switch1.y, negCurLogic.Vd) annotation(
              Line(points = {{115, -4}, {120, -4}, {120, 7}, {136.5, 7}}, color = {0, 0, 127}));
            connect(switch1.u1, limiter.y) annotation(
              Line(points = {{92, 4}, {64, 4}, {64, 0}, {37, 0}}, color = {0, 0, 127}));
            connect(product.u1, TransducerDelay.u) annotation(
              Line(points = {{48, 46}, {-140, 46}, {-140, 24}, {-178, 24}, {-178, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(XADIFD, negCurLogic.XadIfd) annotation(
              Line(points = {{80, -200}, {80, -200}, {80, -54}, {120, -54}, {120, -7}, {128, -7}, {136.5, -7}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-200, -200}, {200, 160}})),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-184, -60}, {-114, -80}}, lineColor = {28, 108, 200}, textString = "XADIFD")}));
          end EXNI;

          model ST5B "IEEE 421.5 2005 ST5B Excitation System"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0.025 "Regulator input filter time constant (s)";
            parameter Real T_C1 = 0.1 "Lead time constant of first lead-lag block (voltage regulator channel) (s)";
            parameter Real T_B1 = 0.2 "Lag time constant of first lead-lag block (voltage regulator channel) (s)";
            parameter Real T_C2 = 1 "Lead time constant of second lead-lag block (voltage regulator channel) (s)";
            parameter Real T_B2 = 1 "Lag time constant of second lead-lag block (voltage regulator channel) (s)";
            parameter Real K_R = 1 "Voltage regulator gain (pu)";
            parameter Real V_RMAX = 10 "Voltage regulator maximum limit (pu)";
            parameter Real V_RMIN = -10 "Voltage regulator minimum limit (pu)";
            parameter Real T_1 = 0.58 "voltage regulator time constant (s)";
            parameter Real K_C = 0.3 "(pu)";
            parameter Real T_UC1 = 1 "Lead time constant of first lead-lag block (under- excitation channel) (s)";
            parameter Real T_UB1 = 1 "Lag time constant of first lead-lag block (under- excitation channel) (s)";
            parameter Real T_UC2 = 1 "Lead time constant of second lead-lag block (under- excitation channel) (s)";
            parameter Real T_UB2 = 1 "Lag time constant of second lead-lag block (under- excitation channel) (s)";
            parameter Real T_OC1 = 1 "Lead time constant of first lead-lag block (over- excitation channel) (s)";
            parameter Real T_OB1 = 1 "Lag time constant of first lead-lag block (over- excitation channel) (s)";
            parameter Real T_OC2 = 1 "Lead time constant of second lead-lag block (over- excitation channel) (s)";
            parameter Real T_OB2 = 1 "Lag time constant of second lead-lag block (over- excitation channel) (s)";
            Modelica.Blocks.Math.Add VERR1 annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, origin = {-10, 0})));
            NonElectrical.Logical.LV_GATE lV_Gate annotation(
              Placement(transformation(extent = {{-48, 0}, {-26, 12}})));
            NonElectrical.Logical.HV_GATE hV_Gate annotation(
              Placement(transformation(extent = {{-84, -4}, {-58, 10}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag(K = 1, outMax = V_RMAX / K_R, T1 = T_C1, T2 = T_B1, outMin = V_RMIN / K_R, y_start = VR0 / K_R) annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag2(K = 1, outMax = V_RMAX / K_R, T1 = T_C2, T2 = T_B2, outMin = V_RMIN / K_R, y_start = VR0 / K_R) annotation(
              Placement(transformation(extent = {{50, -10}, {70, 10}})));
            Modelica.Blocks.Math.Gain K_r(k = K_R) annotation(
              Placement(transformation(extent = {{-10, -9.5}, {10, 9.5}}, origin = {90, 0.5})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{108, -10}, {128, 10}})));
            Modelica.Blocks.Math.Add VERR2(k1 = -1, k2 = 1) annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, origin = {150, 0})));
            Modelica.Blocks.Math.Gain K_c(k = K_C) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {130, -92})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag1(K = 1, T1 = T_UC1, T2 = T_UB1, outMin = V_RMIN / K_R, y_start = VR0 / K_R, outMax = V_RMAX / K_R) annotation(
              Placement(transformation(extent = {{20, -60}, {40, -40}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag3(K = 1, outMax = V_RMAX / K_R, T1 = T_UC1, T2 = T_UB1, outMin = V_RMIN / K_R, y_start = VR0 / K_R) annotation(
              Placement(transformation(extent = {{50, -60}, {70, -40}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag4(K = 1, outMax = V_RMAX / K_R, T1 = T_OC1, T2 = T_OB1, outMin = V_RMIN / K_R, y_start = VR0 / K_R) annotation(
              Placement(transformation(extent = {{20, -100}, {40, -80}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag5(K = 1, outMax = V_RMAX / K_R, T1 = T_OC1, T2 = T_OB1, outMin = V_RMIN / K_R, y_start = VR0 / K_R) annotation(
              Placement(transformation(extent = {{50, -100}, {70, -80}})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(K = 1, T = T_1, y_start = Efd0) annotation(
              Placement(transformation(extent = {{174, -10}, {194, 10}})));
            Modelica.Blocks.Math.Gain high(k = V_RMAX) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {106, -30})));
            Modelica.Blocks.Math.Gain low(k = V_RMIN) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {104, -70})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
          protected
            parameter Real VR0(fixed = false);
          initial equation
            VR0 = Efd0 + K_C * XADIFD;
            V_REF = VR0 / K_R + ECOMP;
          equation
            connect(VERR1.y, imLimitedLeadLag.u) annotation(
              Line(points = {{1, 0}, {1, 0}, {18, 0}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag.y, imLimitedLeadLag2.u) annotation(
              Line(points = {{41, 0}, {41, 0}, {48, 0}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag1.u, imLimitedLeadLag.u) annotation(
              Line(points = {{18, -50}, {8, -50}, {8, 0}, {18, 0}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag1.y, imLimitedLeadLag3.u) annotation(
              Line(points = {{41, -50}, {41, -50}, {48, -50}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag4.u, imLimitedLeadLag.u) annotation(
              Line(points = {{18, -90}, {8, -90}, {8, 0}, {18, 0}}, color = {0, 0, 127}));
            connect(VERR2.y, simpleLagLimVar.u) annotation(
              Line(points = {{161, 0}, {161, 0}, {172, 0}}, color = {0, 0, 127}));
            connect(low.y, simpleLagLimVar.outMin) annotation(
              Line(points = {{115, -70}, {176, -70}, {176, -14}}, color = {0, 0, 127}));
            connect(high.y, simpleLagLimVar.outMax) annotation(
              Line(points = {{117, -30}, {168, -30}, {168, 32}, {192, 32}, {192, 14}}, color = {0, 0, 127}));
            connect(K_c.y, VERR2.u1) annotation(
              Line(points = {{130, -81}, {130, -81}, {130, -6}, {138, -6}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag4.y, imLimitedLeadLag5.u) annotation(
              Line(points = {{41, -90}, {41, -90}, {48, -90}}, color = {0, 0, 127}));
            connect(imLimitedLeadLag2.y, K_r.u) annotation(
              Line(points = {{71, 0}, {78, 0}, {78, 0.5}}, color = {0, 0, 127}));
            connect(lV_Gate.p, VERR1.u2) annotation(
              Line(points = {{-27.375, 6}, {-22, 6}}, color = {0, 0, 127}));
            connect(hV_Gate.p, lV_Gate.n2) annotation(
              Line(points = {{-59.625, 3}, {-54.8125, 3}, {-54.8125, 3}, {-49.375, 3}}, color = {0, 0, 127}));
            connect(hV_Gate.n2, DiffV.y) annotation(
              Line(points = {{-85.625, -0.5}, {-91.8125, -0.5}, {-91.8125, 0}, {-99, 0}}, color = {0, 0, 127}));
            connect(hV_Gate.n1, VUEL) annotation(
              Line(points = {{-85.625, 6.5}, {-92, 6.5}, {-92, -160}, {-130, -160}, {-130, -200}}, color = {0, 0, 127}));
            connect(lV_Gate.n1, VOEL) annotation(
              Line(points = {{-49.375, 9}, {-54, 9}, {-54, -160}, {-70, -160}, {-70, -200}}, color = {0, 0, 127}));
            connect(K_r.y, limiter.u) annotation(
              Line(points = {{101, 0.5}, {104.5, 0.5}, {104.5, 0}, {106, 0}}, color = {0, 0, 127}));
            connect(limiter.y, VERR2.u2) annotation(
              Line(points = {{129, 0}, {132, 0}, {132, 6}, {138, 6}}, color = {0, 0, 127}));
            connect(simpleLagLimVar.y, EFD) annotation(
              Line(points = {{195, 0}, {210, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(high.u, TransducerDelay.u) annotation(
              Line(points = {{94, -30}, {-178, -30}, {-178, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(low.u, TransducerDelay.u) annotation(
              Line(points = {{92, -70}, {80, -70}, {80, -30}, {-178, -30}, {-178, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, VERR1.u1) annotation(
              Line(points = {{-200, 90}, {-26, 90}, {-26, -6}, {-22, -6}}, color = {0, 0, 127}));
            connect(XADIFD, K_c.u) annotation(
              Line(points = {{80, -200}, {80, -200}, {80, -124}, {80, -120}, {130, -120}, {130, -104}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-200, -200}, {200, 160}}, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, preserveAspectRatio = true, grid = {2, 2}), graphics = {Text(extent = {{-60, 154}, {62, 110}}, lineColor = {28, 108, 200}, textString = "ST5B"), Text(extent = {{-184, -52}, {-114, -72}}, lineColor = {28, 108, 200}, textString = "XADIFD")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ST5B;

          model IEEEX1
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R "Voltage input time constant (s)";
            parameter Real K_A "AVR gain";
            parameter Real T_A "AVR time constant (s)";
            parameter Real T_B "(s)";
            parameter Real T_C "(s)";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            parameter Real K_E "Exciter field gain";
            parameter Real T_E "Exciter time constant (s)";
            parameter Real K_F "Rate feedback gain (pu)";
            parameter Real T_F1 "Rate feedback time constant (s)";
            parameter Real E_1 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1 "Saturation at E1";
            parameter Real E_2 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2 "Saturation at E2";
            NonElectrical.Continuous.LeadLag LL(T1 = T_C, T2 = T_B, K = 1, y_start = VR0 / K_A, x_start = V_REF - ECOMP0) annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            Modelica.Blocks.Math.Add3 V_Erro1(k3 = -1) annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F1, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = Efd0) annotation(
              Placement(transformation(extent = {{80, -60}, {60, -40}})));
            Modelica.Blocks.Math.Add3 V_Erro2 annotation(
              Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
            NonElectrical.Continuous.SimpleLagLim SL(K = K_A, T = T_A, y_start = VR0, outMax = V_RMAX0, outMin = V_RMIN0) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            BaseClasses.RotatingExciter rotatingExciter(T_E = T_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, Efd0 = Efd0, K_E = K_E0) annotation(
              Placement(transformation(extent = {{120, -20}, {160, 20}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
          protected
            parameter Real SE_Efd0(fixed = false);
            parameter Real VR0(fixed = false);
            parameter Real V_RMAX0(fixed = false);
            parameter Real K_E0(fixed = false);
            parameter Real V_RMIN0(fixed = false);
          initial equation
            SE_Efd0 = OpenIPSL.NonElectrical.Functions.SE(EFD0, S_EE_1, S_EE_2, E_1, E_2);
            (V_RMAX0, V_RMIN0, K_E0) = calculate_dc_exciter_params(V_RMAX, V_RMIN, K_E, E_2, S_EE_2, Efd0, SE_Efd0);
            VR0 = Efd0 * (K_E0 + SE_Efd0);
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(V_Erro1.y, LL.u) annotation(
              Line(points = {{-19, 0}, {-2, 0}}, color = {0, 0, 127}));
            connect(LL.y, SL.u) annotation(
              Line(points = {{21, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(DiffV.y, V_Erro1.u2) annotation(
              Line(points = {{-99, 0}, {-42, 0}}, color = {0, 0, 127}));
            connect(SL.y, rotatingExciter.I_C) annotation(
              Line(points = {{81, 0}, {117.5, 0}}, color = {0, 0, 127}));
            connect(rotatingExciter.EFD, EFD) annotation(
              Line(points = {{162.5, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imDerivativeLag.y, V_Erro1.u3) annotation(
              Line(points = {{59, -50}, {-50, -50}, {-50, -8}, {-42, -8}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, EFD) annotation(
              Line(points = {{82, -50}, {180, -50}, {180, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, V_Erro2.u1) annotation(
              Line(points = {{-200, 90}, {-100, 90}, {-100, 58}, {-82, 58}}, color = {0, 0, 127}));
            connect(VUEL, V_Erro2.u2) annotation(
              Line(points = {{-130, -200}, {-130, -200}, {-130, -30}, {-130, -28}, {-94, -28}, {-94, 50}, {-82, 50}}, color = {0, 0, 127}));
            connect(VOEL, V_Erro2.u3) annotation(
              Line(points = {{-70, -200}, {-70, 20}, {-88, 20}, {-88, 42}, {-82, 42}}, color = {0, 0, 127}));
            connect(V_Erro2.y, V_Erro1.u1) annotation(
              Line(points = {{-59, 50}, {-50, 50}, {-50, 8}, {-42, 8}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(TransducerDelay.u, ECOMP) annotation(
              Line(points = {{-172, 0}, {-200, 0}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2}), graphics = {Text(extent = {{-130, 160}, {130, 100}}, lineColor = {28, 108, 200}, textString = "IEEEX1")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEEX1;

          model SEXS "Simplified excitation system model"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_AT_B;
            parameter Real T_B;
            parameter Real K;
            parameter Real T_E;
            parameter Real E_MIN;
            parameter Real E_MAX;
            Modelica.Blocks.Math.Add3 V_erro(k3 = 1, k1 = 1, k2 = 1) annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K, T = T_E, y_start = Efd0, outMax = E_MAX, outMin = E_MIN) annotation(
              Placement(transformation(extent = {{120, -10}, {140, 10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -50})));
            NonElectrical.Continuous.LeadLag leadLag(K = 1, T1 = T_AT_B * T_B, T2 = T_B, y_start = Efd0 / K, x_start = Efd0 / K) annotation(
              Placement(transformation(extent = {{40, -10}, {60, 10}})));
          initial equation
            V_REF = Efd0 / K + ECOMP0;
          equation
            connect(simpleLagLim.y, EFD) annotation(
              Line(points = {{141, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(DiffV1.u1, VUEL) annotation(
              Line(points = {{-106, -62}, {-106, -80}, {-130, -80}, {-130, -200}}, color = {0, 0, 127}));
            connect(DiffV1.u2, VOEL) annotation(
              Line(points = {{-94, -62}, {-94, -80}, {-70, -80}, {-70, -200}}, color = {0, 0, 127}));
            connect(DiffV1.y, V_erro.u3) annotation(
              Line(points = {{-100, -39}, {-100, -20}, {-52, -20}, {-52, -8}, {-42, -8}}, color = {0, 0, 127}));
            connect(DiffV.y, V_erro.u2) annotation(
              Line(points = {{-99, 0}, {-42, 0}}, color = {0, 0, 127}));
            connect(V_erro.u1, VOTHSG) annotation(
              Line(points = {{-42, 8}, {-52, 8}, {-52, 90}, {-200, 90}}, color = {0, 0, 127}));
            connect(ECOMP, DiffV.u2) annotation(
              Line(points = {{-200, 0}, {-166, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(leadLag.y, simpleLagLim.u) annotation(
              Line(points = {{61, 0}, {118, 0}}, color = {0, 0, 127}));
            connect(leadLag.u, V_erro.y) annotation(
              Line(points = {{38, 0}, {-19, 0}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-100, 160}, {100, 100}}, lineColor = {28, 108, 200}, textString = "SEXS")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end SEXS;

          model ESDC1A
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.NonElectrical.Functions.SE;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real K_A = 400 "AVR gain";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real V_RMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F1 = 1 "Rate feedback time constant (s)";
            parameter Real E_1 = 5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E_1";
            parameter Real S_EE_2 = 0.1 "Saturation at E_2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F1, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = Efd0) annotation(
              Placement(transformation(extent = {{0, -60}, {-20, -40}})));
            NonElectrical.Logical.HV_GATE hV_GATE annotation(
              Placement(transformation(extent = {{40, -6}, {62, 6}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = V_R0 / K_A) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = V_R0, outMax = V_RMAX0, outMin = V_RMIN0) annotation(
              Placement(transformation(extent = {{80, -10}, {100, 10}})));
            BaseClasses.RotatingExciterLimited rotatingExciterLimited(T_E = T_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, Efd0 = Efd0, K_E = K_E0) annotation(
              Placement(transformation(extent = {{120, -10}, {140, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation(
              Placement(transformation(extent = {{-90, 30}, {-70, 50}})));
          protected
            parameter Real V_R0(fixed = false);
            parameter Real V_RMAX0(fixed = false);
            parameter Real K_E0(fixed = false);
            parameter Real V_RMIN0(fixed = false);
            parameter Real SE_Efd0(fixed = false);
          initial equation
            SE_Efd0 = OpenIPSL.NonElectrical.Functions.SE(Efd0, S_EE_1, S_EE_2, E_1, E_2);
            (V_RMAX0, V_RMIN0, K_E0) = calculate_dc_exciter_params(V_RMAX, V_RMIN, K_E, E_2, S_EE_2, Efd0, SE_Efd0);
            V_R0 = Efd0 * (K_E0 + SE_Efd0);
            V_REF = V_R0 / K_A + ECOMP0;
          equation
            connect(add3_1.y, imLeadLag.u) annotation(
              Line(points = {{-39, 0}, {-36, 0}, {-22, 0}}, color = {0, 0, 127}));
            connect(hV_GATE.p, simpleLagLim.u) annotation(
              Line(points = {{60.625, 0}, {60.625, 0}, {78, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, rotatingExciterLimited.I_C) annotation(
              Line(points = {{101, 0}, {101, 0}, {118.75, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(rotatingExciterLimited.EFD, EFD) annotation(
              Line(points = {{141.25, 0}, {210, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, hV_GATE.n1) annotation(
              Line(points = {{1, 0}, {32, 0}, {32, 3}, {38.625, 3}}, color = {0, 0, 127}));
            connect(VUEL, hV_GATE.n2) annotation(
              Line(points = {{-130, -200}, {-128, -200}, {-128, -80}, {32, -80}, {32, -3}, {38.625, -3}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, EFD) annotation(
              Line(points = {{2, -50}, {160, -50}, {160, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation(
              Line(points = {{-21, -50}, {-46, -50}, {-72, -50}, {-72, -8}, {-62, -8}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-62, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, DiffV1.u1) annotation(
              Line(points = {{-200, 90}, {-150, 90}, {-96, 90}, {-96, 46}, {-92, 46}}, color = {0, 0, 127}));
            connect(VOEL, DiffV1.u2) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -60}, {-96, -60}, {-96, 34}, {-92, 34}}, color = {0, 0, 127}));
            connect(DiffV1.y, add3_1.u1) annotation(
              Line(points = {{-69, 40}, {-66, 40}, {-66, 8}, {-62, 8}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2}), graphics = {Text(extent = {{-120, 154}, {140, 94}}, lineColor = {28, 108, 200}, textString = "ESDC1A")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESDC1A;

          model ESDC2A
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.NonElectrical.Functions.SE;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real K_A = 400 "AVR gain";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real V_RMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F1 = 1 "Rate feedback time constant (s)";
            parameter Real E_1 = 5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E_1";
            parameter Real S_EE_2 = 0.1 "Saturation at E_2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F1, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = Efd0) annotation(
              Placement(transformation(extent = {{0, -60}, {-20, -40}})));
            NonElectrical.Logical.HV_GATE hV_GATE annotation(
              Placement(transformation(extent = {{40, -6}, {62, 6}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = V_R0 / K_A) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            BaseClasses.RotatingExciterLimited rotatingExciterLimited(T_E = T_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, Efd0 = Efd0, K_E = K_E0) annotation(
              Placement(transformation(extent = {{120, -10}, {140, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation(
              Placement(transformation(extent = {{-90, 30}, {-70, 50}})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(K = K_A, T = T_A, y_start = V_R0) annotation(
              Placement(transformation(extent = {{80, -10}, {100, 10}})));
            Modelica.Blocks.Interfaces.RealInput VT annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {102, -120}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, -70})));
            Modelica.Blocks.Math.Gain gain(k = V_RMIN0) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {82, -70})));
            Modelica.Blocks.Math.Gain gain1(k = V_RMAX0) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {110, -70})));
          protected
            parameter Real V_R0(fixed = false);
            parameter Real V_RMAX0(fixed = false);
            parameter Real K_E0(fixed = false);
            parameter Real V_RMIN0(fixed = false);
            parameter Real SE_Efd0(fixed = false);
          initial equation
            SE_Efd0 = OpenIPSL.NonElectrical.Functions.SE(Efd0, S_EE_1, S_EE_2, E_1, E_2);
            (V_RMAX0, V_RMIN0, K_E0) = calculate_dc_exciter_params(V_RMAX, V_RMIN, K_E, E_2, S_EE_2, Efd0, SE_Efd0);
            V_R0 = Efd0 * (K_E0 + SE_Efd0);
            V_REF = V_R0 / K_A + ECOMP0;
          equation
            connect(add3_1.y, imLeadLag.u) annotation(
              Line(points = {{-39, 0}, {-36, 0}, {-22, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(rotatingExciterLimited.EFD, EFD) annotation(
              Line(points = {{141.25, 0}, {210, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, hV_GATE.n1) annotation(
              Line(points = {{1, 0}, {32, 0}, {32, 3}, {38.625, 3}}, color = {0, 0, 127}));
            connect(VUEL, hV_GATE.n2) annotation(
              Line(points = {{-130, -200}, {-128, -200}, {-128, -80}, {32, -80}, {32, -3}, {38.625, -3}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, EFD) annotation(
              Line(points = {{2, -50}, {160, -50}, {160, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation(
              Line(points = {{-21, -50}, {-46, -50}, {-72, -50}, {-72, -8}, {-62, -8}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-62, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, DiffV1.u1) annotation(
              Line(points = {{-200, 90}, {-150, 90}, {-96, 90}, {-96, 46}, {-92, 46}}, color = {0, 0, 127}));
            connect(VOEL, DiffV1.u2) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -60}, {-96, -60}, {-96, 34}, {-92, 34}}, color = {0, 0, 127}));
            connect(DiffV1.y, add3_1.u1) annotation(
              Line(points = {{-69, 40}, {-66, 40}, {-66, 8}, {-62, 8}}, color = {0, 0, 127}));
            connect(simpleLagLimVar.u, hV_GATE.p) annotation(
              Line(points = {{78, 0}, {60.625, 0}}, color = {0, 0, 127}));
            connect(simpleLagLimVar.y, rotatingExciterLimited.I_C) annotation(
              Line(points = {{101, 0}, {118.75, 0}}, color = {0, 0, 127}));
            connect(VT, gain.u) annotation(
              Line(points = {{102, -120}, {102, -92}, {82, -92}, {82, -82}}, color = {0, 0, 127}));
            connect(gain.y, simpleLagLimVar.outMin) annotation(
              Line(points = {{82, -59}, {82, -36}, {82, -14}}, color = {0, 0, 127}));
            connect(gain1.y, simpleLagLimVar.outMax) annotation(
              Line(points = {{110, -59}, {110, -59}, {110, 20}, {98, 20}, {98, 14}}, color = {0, 0, 127}));
            connect(gain1.u, gain.u) annotation(
              Line(points = {{110, -82}, {110, -92}, {82, -92}, {82, -82}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2}), graphics = {Text(extent = {{-120, 154}, {140, 94}}, lineColor = {28, 108, 200}, textString = "ESDC1A"), Text(extent = {{-186, -60}, {-150, -80}}, lineColor = {28, 108, 200}, textString = "VT")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESDC2A;

          model EXAC1
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            import OpenIPSL.NonElectrical.Functions.SE;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {150, -50}), iconTransformation(extent = {{-210, -80}, {-190, -60}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(K = K_A, T = T_A, outMin = V_RMIN, outMax = V_RMAX, y_start = VR0) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real K_A = 400 "AVR gain (pu)";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real V_RMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F = 1 "Rate feedback time const (s)";
            parameter Real K_C = 0.2 "Rectifier load factor (pu)";
            parameter Real K_D = 0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real E_1 = 5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E1";
            parameter Real S_EE_2 = 0.1 "Saturation at E2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = VFE0) annotation(
              Placement(transformation(extent = {{20, -60}, {0, -40}})));
            NonElectrical.Continuous.LeadLag leadLag(K = 1, T1 = T_C, T2 = T_B, y_start = VR0 / K_A, x_start = VR0 / K_A) annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(K_C = K_C) annotation(
              Placement(transformation(extent = {{140, -10}, {160, 10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited rotatingExciterWithDemagnetizationLimited(T_E = T_E, K_E = K_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, K_D = K_D, Efd0 = VE0) annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add3 add3_2 annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -90})));
          protected
            parameter Real VR0(fixed = false);
            parameter Real Ifd0(fixed = false);
            parameter Real VE0(fixed = false);
            parameter Real VFE0(fixed = false);
          initial equation
            Ifd0 = XADIFD;
// Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(K_C = K_C, Efd0 = Efd0, Ifd0 = Ifd0);
// Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0 * (SE(VE0, S_EE_1, S_EE_2, E_1, E_2) + K_E) + Ifd0 * K_D;
            VR0 = VFE0;
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(leadLag.y, imLimitedSimpleLag.u) annotation(
              Line(points = {{21, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(add3_1.y, leadLag.u) annotation(
              Line(points = {{-39, 0}, {-22, 0}, {-2, 0}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.XADIFD, XADIFD) annotation(
              Line(points = {{150, -11}, {150, -50}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetizationLimited.EFD, rectifierCommutationVoltageDrop.V_EX) annotation(
              Line(points = {{121.25, 0}, {139, 0}}, color = {0, 0, 127}));
            connect(imLimitedSimpleLag.y, rotatingExciterWithDemagnetizationLimited.I_C) annotation(
              Line(points = {{81, 0}, {98.75, 0}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation(
              Line(points = {{161, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetizationLimited.XADIFD, XADIFD) annotation(
              Line(points = {{110, -11.25}, {112, -11.25}, {112, -36}, {150, -36}, {150, -50}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, rotatingExciterWithDemagnetizationLimited.V_FE) annotation(
              Line(points = {{22, -50}, {56, -50}, {90, -50}, {90, -6.25}, {98.75, -6.25}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-80, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(VOEL, add3_2.u3) annotation(
              Line(points = {{-70, -200}, {-70, -114}, {-92, -114}, {-92, -102}}, color = {0, 0, 127}));
            connect(VUEL, add3_2.u2) annotation(
              Line(points = {{-130, -200}, {-130, -114}, {-100, -114}, {-100, -102}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_2.u1) annotation(
              Line(points = {{-200, 90}, {-178, 90}, {-178, -110}, {-108, -110}, {-108, -102}}, color = {0, 0, 127}));
            connect(add3_2.y, add3_1.u1) annotation(
              Line(points = {{-100, -79}, {-98, -79}, {-98, -20}, {-90, -20}, {-90, 8}, {-62, 8}}, color = {0, 0, 127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation(
              Line(points = {{-1, -50}, {-26, -50}, {-70, -50}, {-70, -8}, {-62, -8}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-184, -62}, {-114, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-120, 158}, {140, 98}}, lineColor = {28, 108, 200}, textString = "EXAC1")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-26</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXAC1;

          model EXAC2
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            import OpenIPSL.NonElectrical.Functions.SE;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation(
              Placement(transformation(origin = {160, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {-198, -70}, extent = {{-10, -10}, {10, 10}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(K = K_A, T = T_A, outMax = V_AMAX, outMin = V_AMIN, y_start = VA0) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real K_A = 400 "AVR gain (pu)";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real K_B;
            parameter Real V_RMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real V_AMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_AMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_L;
            parameter Real K_H;
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F = 1 "Rate feedback time const (s)";
            parameter Real K_C = 0.2 "Rectifier load factor (pu)";
            parameter Real K_D = 0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real V_LR "Limit value of excitation voltage (pu)";
            parameter Real E_1 = 5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E1";
            parameter Real S_EE_2 = 0.1 "Saturation at E2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = VFE0) annotation(
              Placement(transformation(extent = {{20, -100}, {0, -80}})));
            NonElectrical.Continuous.LeadLag leadLag(K = 1, T1 = T_C, T2 = T_B, y_start = VA0 / K_A, x_start = VA0 / K_A) annotation(
              Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(K_C = K_C) annotation(
              Placement(transformation(extent = {{170, -10}, {190, 10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited rotatingExciterWithDemagnetizationLimited(T_E = T_E, K_E = K_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, K_D = K_D, Efd0 = VE0) annotation(
              Placement(transformation(extent = {{130, -10}, {150, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add3 add3_2 annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -90})));
            Modelica.Blocks.Math.Add DiffV1(k2 = -1) annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
            Modelica.Blocks.Math.Gain gain(k = K_H) annotation(
              Placement(transformation(extent = {{60, -80}, {40, -60}})));
            OpenIPSL.NonElectrical.Logical.LV_GATE lV_GATE annotation(
              Placement(transformation(extent = {{46, -6}, {68, 6}})));
            Modelica.Blocks.Math.Gain gain1(k = K_B) annotation(
              Placement(transformation(extent = {{76, -8}, {92, 8}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Math.Gain gain3(k = K_L) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, origin = {62, -30})));
            Modelica.Blocks.Math.Add add3(k1 = -1, k2 = +1) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {90, -30})));
            Modelica.Blocks.Sources.Constant Vref1(k = V_LR) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, origin = {150, -90})));
          protected
            parameter Real VA0(fixed = false);
            parameter Real VR0(fixed = false);
            parameter Real VFE0(fixed = false);
            parameter Real Ifd0(fixed = false);
            parameter Real VE0(fixed = false);
          initial equation
            Ifd0 = XADIFD;
// Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(K_C = K_C, Efd0 = Efd0, Ifd0 = Ifd0);
// Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0 * (SE(VE0, S_EE_1, S_EE_2, E_1, E_2) + K_E) + Ifd0 * K_D;
            VR0 = VFE0;
            VA0 = VR0 / K_B + VFE0 * K_H;
            V_REF = VA0 / K_A + ECOMP0;
          equation
            connect(rectifierCommutationVoltageDrop.XADIFD, XADIFD) annotation(
              Line(points = {{180, -11}, {180, -30.5}, {160, -30.5}, {160, -48}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetizationLimited.XADIFD, XADIFD) annotation(
              Line(points = {{140, -11.25}, {140, -30}, {160, -30}, {160, -48}}, color = {0, 0, 127}));
            connect(leadLag.y, imLimitedSimpleLag.u) annotation(
              Line(points = {{-29, 0}, {-29, 0}, {-22, 0}}, color = {0, 0, 127}));
            connect(add3_1.y, leadLag.u) annotation(
              Line(points = {{-59, 0}, {-52, 0}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetizationLimited.EFD, rectifierCommutationVoltageDrop.V_EX) annotation(
              Line(points = {{151.25, 0}, {151.25, 0}, {169, 0}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation(
              Line(points = {{191, 0}, {192, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, rotatingExciterWithDemagnetizationLimited.V_FE) annotation(
              Line(points = {{22, -90}, {22, -90}, {124, -90}, {124, -6.25}, {128.75, -6.25}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-82, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(VOEL, add3_2.u3) annotation(
              Line(points = {{-70, -200}, {-70, -114}, {-92, -114}, {-92, -102}}, color = {0, 0, 127}));
            connect(VUEL, add3_2.u2) annotation(
              Line(points = {{-130, -200}, {-130, -114}, {-100, -114}, {-100, -102}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_2.u1) annotation(
              Line(points = {{-200, 90}, {-178, 90}, {-178, -110}, {-108, -110}, {-108, -102}}, color = {0, 0, 127}));
            connect(add3_2.y, add3_1.u1) annotation(
              Line(points = {{-100, -79}, {-98, -79}, {-98, -20}, {-90, -20}, {-90, 8}, {-82, 8}}, color = {0, 0, 127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation(
              Line(points = {{-1, -90}, {-1, -90}, {-86, -90}, {-86, -8}, {-82, -8}}, color = {0, 0, 127}));
            connect(imLimitedSimpleLag.y, DiffV1.u1) annotation(
              Line(points = {{1, 0}, {18, 0}, {18, 6}}, color = {0, 0, 127}));
            connect(gain.y, DiffV1.u2) annotation(
              Line(points = {{39, -70}, {10, -70}, {10, -6}, {18, -6}}, color = {0, 0, 127}));
            connect(gain.u, rotatingExciterWithDemagnetizationLimited.V_FE) annotation(
              Line(points = {{62, -70}, {124, -70}, {124, -6.25}, {128.75, -6.25}}, color = {0, 0, 127}));
            connect(limiter.y, rotatingExciterWithDemagnetizationLimited.I_C) annotation(
              Line(points = {{121, 0}, {128.75, 0}, {128.75, 0}}, color = {0, 0, 127}));
            connect(add3.u1, rotatingExciterWithDemagnetizationLimited.V_FE) annotation(
              Line(points = {{102, -36}, {124, -36}, {124, -6.25}, {128.75, -6.25}}, color = {0, 0, 127}));
            connect(gain3.u, add3.y) annotation(
              Line(points = {{74, -30}, {79, -30}}, color = {0, 0, 127}));
            connect(Vref1.y, add3.u2) annotation(
              Line(points = {{139, -90}, {130, -90}, {130, -24}, {102, -24}}, color = {0, 0, 127}));
            connect(gain1.y, limiter.u) annotation(
              Line(points = {{92.8, 0}, {94, 0}, {98, 0}}, color = {0, 0, 127}));
            connect(lV_GATE.p, gain1.u) annotation(
              Line(points = {{66.625, 0}, {74.4, 0}}, color = {0, 0, 127}));
            connect(gain3.y, lV_GATE.n2) annotation(
              Line(points = {{51, -30}, {44.625, -30}, {44.625, -3}}, color = {0, 0, 127}));
            connect(DiffV1.y, lV_GATE.n1) annotation(
              Line(points = {{41, 0}, {44.625, 0}, {44.625, 3}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-184, -62}, {-114, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-120, 158}, {140, 98}}, lineColor = {28, 108, 200}, textString = "EXAC2")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-26</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXAC2;

          model SCRX "Bus Fed or Solid Fed Static Exciter"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_AT_B;
            parameter Real T_B;
            parameter Real K;
            parameter Real T_E;
            parameter Real E_MIN;
            parameter Real E_MAX;
            parameter Boolean C_SWITCH;
            parameter Real r_cr_fd;
            Modelica.Blocks.Math.Add3 V_erro annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag imLeadLag(K = 1, y_start = VR0 / K, T1 = T_AT_B * T_B, T2 = T_B) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            OpenIPSL.NonElectrical.Logical.NegCurLogic negCurLogic(nstartvalue = Efd0, RC_rfd = r_cr_fd) annotation(
              Placement(transformation(extent = {{150, -10}, {180, 10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K, T = T_E, y_start = VR0, outMax = E_MAX, outMin = E_MIN) annotation(
              Placement(transformation(extent = {{10, -10}, {30, 10}})));
            Modelica.Blocks.Logical.Switch switch1 annotation(
              Placement(transformation(extent = {{72, 18}, {84, 30}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant(k = C_SWITCH) annotation(
              Placement(transformation(extent = {{40, 46}, {52, 58}})));
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{42, 14}, {54, 26}})));
            Modelica.Blocks.Math.Add DiffV1(k2 = -1) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -150})));
          protected
            parameter Real VR0(fixed = false);
          initial equation
            if not C_SWITCH then
              VR0 = Efd0 / ECOMP0;
              V_REF = VR0 / K + ECOMP0;
            else
              VR0 = Efd0;
              V_REF = VR0 / K + ECOMP0;
            end if;
          equation
            connect(V_erro.y, imLeadLag.u) annotation(
              Line(points = {{-39, 0}, {-39, 0}, {-22, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, simpleLagLim.u) annotation(
              Line(points = {{1, 0}, {8, 0}}, color = {0, 0, 127}));
            connect(booleanConstant.y, switch1.u2) annotation(
              Line(points = {{52.6, 52}, {66, 52}, {66, 24}, {70.8, 24}}, color = {255, 0, 255}));
            connect(product.u2, simpleLagLim.y) annotation(
              Line(points = {{40.8, 16.4}, {36, 16.4}, {36, 0}, {31, 0}}, color = {0, 0, 127}));
            connect(product.y, switch1.u3) annotation(
              Line(points = {{54.6, 20}, {70.8, 20}, {70.8, 19.2}}, color = {0, 0, 127}));
            connect(switch1.u1, simpleLagLim.y) annotation(
              Line(points = {{70.8, 28.8}, {62, 28.8}, {62, 0}, {31, 0}}, color = {0, 0, 127}));
            connect(ECOMP, DiffV.u2) annotation(
              Line(points = {{-200, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(DiffV.y, V_erro.u2) annotation(
              Line(points = {{-99, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, V_erro.u1) annotation(
              Line(points = {{-200, 90}, {-140, 90}, {-80, 90}, {-80, 8}, {-62, 8}}, color = {0, 0, 127}));
            connect(DiffV1.u2, VOEL) annotation(
              Line(points = {{-94, -162}, {-94, -170}, {-70, -170}, {-70, -200}}, color = {0, 0, 127}));
            connect(DiffV1.u1, VUEL) annotation(
              Line(points = {{-106, -162}, {-106, -170}, {-130, -170}, {-130, -200}}, color = {0, 0, 127}));
            connect(DiffV1.y, V_erro.u3) annotation(
              Line(points = {{-100, -139}, {-100, -139}, {-100, -20}, {-80, -20}, {-80, -8}, {-62, -8}}, color = {0, 0, 127}));
            connect(negCurLogic.Efd, EFD) annotation(
              Line(points = {{182.5, 0}, {210, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(product.u1, DiffV.u2) annotation(
              Line(points = {{40.8, 23.6}, {-160, 23.6}, {-160, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(switch1.y, negCurLogic.Vd) annotation(
              Line(points = {{84.6, 24}, {120, 24}, {120, 5}, {147.5, 5}}, color = {0, 0, 127}));
            connect(XADIFD, negCurLogic.XadIfd) annotation(
              Line(points = {{80, -200}, {80, -5}, {147.5, -5}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-186, -62}, {-116, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-100, 156}, {100, 96}}, lineColor = {28, 108, 200}, textString = "SCRX")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end SCRX;

          model IEEET1 "IEEE Type 1 excitation system"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.NonElectrical.Functions.SE;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R = 1 "Voltage input time constant (s)";
            parameter Real K_A = 40 "AVR gain";
            parameter Real T_A = 0.04 "AVR time constant (s)";
            parameter Real V_RMAX = 7.3 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -7.3 "Minimum AVR output (pu)";
            parameter Real K_E = 1 "Exciter field gain, s";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F = 1 "Rate feedback time constant (s)";
            parameter Real E_1 = 2.400 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1 = 0.30000E-01 "Saturation at E1";
            parameter Real E_2 = 5.0000 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2 = 0.50000 "Saturation at E2";
            Modelica.Blocks.Math.Add3 sum2 annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            Modelica.Blocks.Math.Add sum3(k2 = -1) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(k = K_F, T = T_F, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = Efd0) annotation(
              Placement(transformation(extent = {{80, -60}, {60, -40}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = VR0, outMax = V_RMAX, outMin = V_RMIN) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            BaseClasses.RotatingExciter rotatingExciter(T_E = T_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, Efd0 = Efd0, K_E = KE0) annotation(
              Placement(transformation(extent = {{140, -10}, {160, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -130})));
          protected
            parameter Real VRMAX0(fixed = false) "Maximum AVR output (pu)";
            parameter Real VRMIN0(fixed = false) "Minimum AVR output (pu)";
            parameter Real KE0(fixed = false) "Exciter field gain, s";
            parameter Real SE_Efd0(fixed = false);
            parameter Real VR0(fixed = false);
          initial equation
            SE_Efd0 = SE(Efd0, S_EE_1, S_EE_2, E_1, E_2);
            (VRMAX0, VRMIN0, KE0) = calculate_dc_exciter_params(V_RMAX, V_RMIN, K_E, E_2, S_EE_2, Efd0, SE_Efd0);
            VR0 = Efd0 * (KE0 + SE_Efd0);
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(sum3.u2, derivativeLag.y) annotation(
              Line(points = {{-22, -6}, {-34, -6}, {-34, -28}, {-34, -50}, {59, -50}}, color = {0, 0, 127}));
            connect(sum3.y, simpleLagLim.u) annotation(
              Line(points = {{1, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(rotatingExciter.EFD, EFD) annotation(
              Line(points = {{161.25, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, rotatingExciter.I_C) annotation(
              Line(points = {{81, 0}, {138.75, 0}}, color = {0, 0, 127}));
            connect(derivativeLag.u, EFD) annotation(
              Line(points = {{82, -50}, {180, -50}, {180, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-140, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(sum2.y, sum3.u1) annotation(
              Line(points = {{-39, 0}, {-34, 0}, {-34, 6}, {-22, 6}}, color = {0, 0, 127}));
            connect(DiffV.y, sum2.u2) annotation(
              Line(points = {{-99, 0}, {-62, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, sum2.u1) annotation(
              Line(points = {{-200, 90}, {-138, 90}, {-80, 90}, {-80, 8}, {-62, 8}}, color = {0, 0, 127}));
            connect(DiffV1.u1, VUEL) annotation(
              Line(points = {{-106, -142}, {-106, -142}, {-106, -160}, {-130, -160}, {-130, -200}}, color = {0, 0, 127}));
            connect(DiffV1.u2, VOEL) annotation(
              Line(points = {{-94, -142}, {-94, -160}, {-70, -160}, {-70, -200}}, color = {0, 0, 127}));
            connect(DiffV1.y, sum2.u3) annotation(
              Line(points = {{-100, -119}, {-100, -20}, {-80, -20}, {-80, -8}, {-62, -8}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-100, 154}, {100, 94}}, lineColor = {28, 108, 200}, textString = "IEEET1")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEET1;

          model IEEET2 "IEEE Type 2 excitation system"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R = 0.02 "Voltage input time constant (s)";
            parameter Real K_A = 200.0 "AVR gain";
            parameter Real T_A = 0.001 "AVR time constant (s)";
            parameter Real V_RMAX = 6.08 "Maximum AVR output (pu)";
            parameter Real V_RMIN = -6.08 "Minimum AVR output (pu)";
            parameter Real K_E = 1 "Exciter field gain";
            parameter Real T_E = 0.55 "Exciter time constant s";
            parameter Real K_F = 0.06 "Rate feedback gain (pu)";
            parameter Real T_F1 = 0.3 "Rate feedback time constant (s)";
            parameter Real T_F2 = 0.6 "Rate feedback time constant (s)";
            parameter Real E_1 = 2.85 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1 = 0.3 "Saturation at E_1";
            parameter Real E_2 = 3.8 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2 = 0.6 "Saturation at E_2";
            Modelica.Blocks.Math.Add3 add3_1 annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            NonElectrical.Continuous.SimpleLag simpleLag(K = 1, T = T_F2, y_start = 0) annotation(
              Placement(transformation(extent = {{20, -60}, {0, -40}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(k = K_F, y_start = 0, T = T_F1, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = VR0) annotation(
              Placement(transformation(extent = {{80, -60}, {60, -40}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = VR0, outMax = V_RMAX0, outMin = V_RMIN0) annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            BaseClasses.RotatingExciter rotatingExciter(T_E = T_E, K_E = K_E0, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, Efd0 = Efd0) annotation(
              Placement(transformation(extent = {{140, -10}, {160, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add Limiters annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -150})));
          protected
            parameter Real V_RMAX0(fixed = false);
            parameter Real V_RMIN0(fixed = false);
            parameter Real K_E0(fixed = false);
            parameter Real Efd0(fixed = false);
            parameter Real SE_Efd0(fixed = false);
            parameter Real VR0(fixed = false);
          initial equation
            SE_Efd0 = OpenIPSL.NonElectrical.Functions.SE(EFD0, S_EE_1, S_EE_2, E_1, E_2);
            (V_RMAX0, V_RMIN0, K_E0) = calculate_dc_exciter_params(V_RMAX, V_RMIN, K_E, E_2, S_EE_2, Efd0, SE_Efd0);
            VR0 = Efd0 * (K_E0 + SE_Efd0);
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(add3_1.y, add.u1) annotation(
              Line(points = {{-39, 0}, {-33.65, 0}, {-33.65, 6}, {-22, 6}}, color = {0, 0, 127}));
            connect(simpleLag.y, add.u2) annotation(
              Line(points = {{-1, -50}, {-34, -50}, {-34, -6}, {-22, -6}}, color = {0, 0, 127}));
            connect(simpleLag.u, derivativeLag.y) annotation(
              Line(points = {{22, -50}, {59, -50}}, color = {0, 0, 127}));
            connect(add.y, simpleLagLim.u) annotation(
              Line(points = {{1, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(rotatingExciter.EFD, EFD) annotation(
              Line(points = {{161.25, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, rotatingExciter.I_C) annotation(
              Line(points = {{81, 0}, {122, 0}, {138.75, 0}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-62, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_1.u1) annotation(
              Line(points = {{-200, 90}, {-80, 90}, {-80, 8}, {-62, 8}}, color = {0, 0, 127}));
            connect(VUEL, Limiters.u1) annotation(
              Line(points = {{-130, -200}, {-130, -172}, {-106, -172}, {-106, -162}}, color = {0, 0, 127}));
            connect(Limiters.u2, VOEL) annotation(
              Line(points = {{-94, -162}, {-94, -172}, {-70, -172}, {-70, -200}}, color = {0, 0, 127}));
            connect(Limiters.y, add3_1.u3) annotation(
              Line(points = {{-100, -139}, {-100, -139}, {-100, -20}, {-80, -20}, {-80, -8}, {-62, -8}}, color = {0, 0, 127}));
            connect(derivativeLag.u, rotatingExciter.I_C) annotation(
              Line(points = {{82, -50}, {120, -50}, {120, 0}, {138.75, 0}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-100, 152}, {100, 92}}, lineColor = {28, 108, 200}, textString = "IEEET2")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEET2;

          model EXST1 "IEEE Type AC2A Excitation System"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0.02;
            parameter Real V_IMAX = 0.2;
            parameter Real V_IMIN = 0;
            parameter Real T_C = 1;
            parameter Real T_B = 1;
            parameter Real K_A = 80;
            parameter Real T_A = 0.05;
            parameter Real V_RMAX = 8;
            parameter Real V_RMIN = -3;
            parameter Real K_C = 0.2;
            parameter Real K_F = 0.1;
            parameter Real T_F = 1;
            OpenIPSL.NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = Efd0 / K_A, x_start = Efd0 / K_A) annotation(
              Placement(transformation(extent = {{40, -10}, {60, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_IMAX, uMin = V_IMIN) annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            NonElectrical.Continuous.SimpleLag Vm1(y_start = Efd0, K = 1, T = T_A) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {130, 0})));
            Modelica.Blocks.Math.Gain K_a(k = K_A) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {90, 0})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(k = K_F, T = T_F, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{92, -70}, {72, -50}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add3 add3_2 annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
            Modelica.Blocks.Math.Add Limiters annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-100, -150})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput EFD1 annotation(
              Placement(transformation(extent = {{180, -10}, {200, 10}}), iconTransformation(extent = {{302, -64}, {322, -44}})));
          initial equation
            V_REF = Efd0 / K_A + ECOMP0;
          equation
            if EFD > ECOMP * V_RMAX - K_C * XADIFD then
              EFD = ECOMP * V_RMAX - K_C * XADIFD;
            elseif EFD < ECOMP * V_RMIN - K_C * XADIFD then
              EFD = ECOMP * V_RMIN - K_C * XADIFD;
            else
              EFD = EFD1;
            end if;
            connect(imLeadLag.y, K_a.u) annotation(
              Line(points = {{61, 0}, {70, 0}, {78, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.u, limiter.y) annotation(
              Line(points = {{38, 0}, {30, 0}, {21, 0}}, color = {0, 0, 127}));
            connect(K_a.y, Vm1.u) annotation(
              Line(points = {{101, 0}, {118, 0}}, color = {0, 0, 127}));
            connect(Vm1.y, EFD1) annotation(
              Line(points = {{141, 0}, {170, 0}, {190, 0}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, EFD1) annotation(
              Line(points = {{94, -60}, {170, -60}, {170, 0}, {190, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-186, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_2.u1) annotation(
              Line(points = {{-200, 90}, {-148, 90}, {-90, 90}, {-90, 8}, {-82, 8}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_2.u2) annotation(
              Line(points = {{-99, 0}, {-90.5, 0}, {-82, 0}}, color = {0, 0, 127}));
            connect(VUEL, Limiters.u1) annotation(
              Line(points = {{-130, -200}, {-130, -172}, {-106, -172}, {-106, -162}}, color = {0, 0, 127}));
            connect(Limiters.u2, VOEL) annotation(
              Line(points = {{-94, -162}, {-94, -174}, {-70, -174}, {-70, -200}}, color = {0, 0, 127}));
            connect(Limiters.y, add3_2.u3) annotation(
              Line(points = {{-100, -139}, {-100, -139}, {-100, -20}, {-90, -20}, {-90, -8}, {-82, -8}}, color = {0, 0, 127}));
            connect(feedback.y, limiter.u) annotation(
              Line(points = {{-21, 0}, {-11.5, 0}, {-2, 0}}, color = {0, 0, 127}));
            connect(feedback.u1, add3_2.y) annotation(
              Line(points = {{-38, 0}, {-59, 0}, {-59, 0}}, color = {0, 0, 127}));
            connect(feedback.u2, imDerivativeLag.y) annotation(
              Line(points = {{-30, -8}, {-30, -8}, {-30, -60}, {71, -60}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, preserveAspectRatio = true), graphics = {Text(extent = {{-186, -62}, {-112, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXST1;

          model ESAC1A
            import OpenIPSL.NonElectrical.Functions.SE;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real K_A = 400 "AVR gain";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real V_AMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_AMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F = 1 "Rate feedback time const (s)";
            parameter Real K_C = 0.2 "Rectifier load factor (pu)";
            parameter Real K_D = 0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real E_1 = 5.25 "Exciter satutartion point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E1";
            parameter Real S_EE_2 = 0.1 "Saturation at E2";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            NonElectrical.Logical.HV_GATE hV_GATE annotation(
              Placement(transformation(extent = {{20, 46}, {44, 34}})));
            NonElectrical.Logical.LV_GATE lV_GATE annotation(
              Placement(transformation(extent = {{58, 46}, {82, 34}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = VR0 / K_A, x_start = VR0 / K_A) annotation(
              Placement(transformation(extent = {{-52, 30}, {-32, 50}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag(K = 1, y_start = ECOMP0, T = T_R) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{94, 30}, {114, 50}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = VR0, outMax = V_AMAX, outMin = V_AMIN) annotation(
              Placement(transformation(extent = {{-16, 30}, {4, 50}})));
            Modelica.Blocks.Continuous.Derivative derivative(k = K_F, T = T_F, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 0, x_start = VFE0) annotation(
              Placement(transformation(extent = {{40, -10}, {20, 10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited rotatingExciterWithDemagnetization(T_E = T_E, K_E = K_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, K_D = K_D, Efd0 = VE0) annotation(
              Placement(transformation(extent = {{124, 30}, {144, 50}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-88, 30}, {-68, 50}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(K_C = K_C) annotation(
              Placement(transformation(extent = {{160, 30}, {180, 50}})));
          protected
            parameter Real VR0(fixed = false);
            parameter Real Efd0(fixed = false);
            parameter Real Ifd0(fixed = false);
            parameter Real VE0(fixed = false);
            parameter Real VFE0(fixed = false);
          initial equation
            Ifd0 = XADIFD;
            VE0 = invFEX(K_C = K_C, Efd0 = Efd0, Ifd0 = Ifd0);
            VFE0 = VE0 * (SE(VE0, S_EE_1, S_EE_2, E_1, E_2) + K_E) + Ifd0 * K_D;
            VR0 = VFE0;
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(imLeadLag.y, simpleLagLim.u) annotation(
              Line(points = {{-31, 40}, {-18, 40}}, color = {0, 0, 127}));
            connect(limiter1.y, rotatingExciterWithDemagnetization.I_C) annotation(
              Line(points = {{115, 40}, {122.75, 40}}, color = {0, 0, 127}));
            connect(ECOMP, imSimpleLag.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, hV_GATE.n1) annotation(
              Line(points = {{5, 40}, {12, 40}, {12, 37}, {18.5, 37}}, color = {0, 0, 127}));
            connect(VUEL, hV_GATE.n2) annotation(
              Line(points = {{-130, -200}, {-130, -40}, {14, -40}, {14, 43}, {18.5, 43}}, color = {0, 0, 127}));
            connect(imSimpleLag.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(add3_1.y, imLeadLag.u) annotation(
              Line(points = {{-67, 40}, {-54, 40}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-96, 0}, {-96, 40}, {-90, 40}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_1.u1) annotation(
              Line(points = {{-200, 90}, {-150, 90}, {-96, 90}, {-96, 48}, {-90, 48}}, color = {0, 0, 127}));
            connect(derivative.y, add3_1.u3) annotation(
              Line(points = {{19, 0}, {-94, 0}, {-94, 32}, {-90, 32}}, color = {0, 0, 127}));
            connect(derivative.u, rotatingExciterWithDemagnetization.V_FE) annotation(
              Line(points = {{42, 0}, {82, 0}, {120, 0}, {120, 33.75}, {122.75, 33.75}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetization.EFD, rectifierCommutationVoltageDrop.V_EX) annotation(
              Line(points = {{145.25, 40}, {159, 40}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation(
              Line(points = {{181, 40}, {190, 40}, {190, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(hV_GATE.p, lV_GATE.n2) annotation(
              Line(points = {{42.5, 40}, {50, 40}, {50, 43}, {56.5, 43}}, color = {0, 0, 127}));
            connect(VOEL, lV_GATE.n1) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -60}, {50, -60}, {50, 37}, {56.5, 37}}, color = {0, 0, 127}));
            connect(lV_GATE.p, limiter1.u) annotation(
              Line(points = {{80.5, 40}, {92, 40}}, color = {0, 0, 127}));
            connect(XADIFD, rotatingExciterWithDemagnetization.XADIFD) annotation(
              Line(points = {{80, -200}, {80, -120}, {134, -120}, {134, 28.75}}, color = {0, 0, 127}));
            connect(XADIFD, rectifierCommutationVoltageDrop.XADIFD) annotation(
              Line(points = {{80, -200}, {80, -120}, {170, -120}, {170, 29}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-186, -60}, {-116, -80}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-100, 152}, {100, 92}}, lineColor = {28, 108, 200}, textString = "ESAC1A")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESAC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESAC1A;

          model ESAC2A
            import OpenIPSL.NonElectrical.Functions.SE;
            import OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0 "Voltage input time constant (s)";
            parameter Real T_B = 0 "AVR lead-lag time constant (s)";
            parameter Real T_C = 0 "AVR lead-lag time constant (s)";
            parameter Real K_A = 400 "AVR gain";
            parameter Real T_A = 0.02 "AVR time constant (s)";
            parameter Real V_AMAX = 9 "Maximum AVR output (pu)";
            parameter Real V_AMIN = -5.43 "Minimum AVR output (pu)";
            parameter Real T_E = 0.8 "Exciter time constant (s)";
            parameter Real V_FEMAX = -5.43 "Minimum AVR output (pu)";
            parameter Real K_F = 0.03 "Rate feedback gain (pu)";
            parameter Real T_F = 1 "Rate feedback time const (s)";
            parameter Real K_C = 0.2 "Rectifier load factor (pu)";
            parameter Real K_D = 0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E = 1 "Exciter field factor (pu)";
            parameter Real E_1 = 5.25 "Exciter satutartion point 1 (pu)";
            parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1 = 0.03 "Saturation at E1";
            parameter Real S_EE_2 = 0.1 "Saturation at E2";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            NonElectrical.Logical.HV_GATE hV_GATE annotation(
              Placement(transformation(extent = {{20, 46}, {44, 34}})));
            NonElectrical.Logical.LV_GATE lV_GATE annotation(
              Placement(transformation(extent = {{58, 46}, {82, 34}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = VR0 / K_A, x_start = VR0 / K_A) annotation(
              Placement(transformation(extent = {{-52, 30}, {-32, 50}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag(K = 1, y_start = ECOMP0, T = T_R) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{94, 30}, {114, 50}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = VR0, outMax = V_AMAX, outMin = V_AMIN) annotation(
              Placement(transformation(extent = {{-16, 30}, {4, 50}})));
            Modelica.Blocks.Continuous.Derivative derivative(k = K_F, T = T_F, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 0, x_start = VFE0) annotation(
              Placement(transformation(extent = {{40, -10}, {20, 10}})));
            BaseClasses.RotatingExciterWithDemagnetizationVarLim rotatingExciterWithDemagnetization(T_E = T_E, K_E = K_E, E_1 = E_1, E_2 = E_2, S_EE_1 = S_EE_1, S_EE_2 = S_EE_2, K_D = K_D, Efd0 = VE0) annotation(
              Placement(transformation(extent = {{124, 30}, {144, 50}})));
            Modelica.Blocks.Math.Add3 add3_1(k3 = -1) annotation(
              Placement(transformation(extent = {{-88, 30}, {-68, 50}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(K_C = K_C) annotation(
              Placement(transformation(extent = {{160, 30}, {180, 50}})));
            Modelica.Blocks.Sources.Constant lowLim(k = 0) annotation(
              Placement(transformation(extent = {{180, 70}, {160, 90}})));
            Modelica.Blocks.Sources.Constant FEMAX(k = V_FEMAX) annotation(
              Placement(transformation(extent = {{40, 120}, {60, 140}})));
            Modelica.Blocks.Math.Add DiffV1(k2 = -1) annotation(
              Placement(transformation(extent = {{80, 120}, {100, 140}})));
            NonElectrical.Functions.ImSE se1(SE1 = S_EE_1, SE2 = S_EE_2, E1 = E_1, E2 = E_2) annotation(
              Placement(transformation(extent = {{-9, -6}, {9, 6}}, rotation = 180, origin = {171, 108})));
            Modelica.Blocks.Sources.Constant const(k = K_E) annotation(
              Placement(transformation(extent = {{180, 120}, {160, 140}})));
            Modelica.Blocks.Math.Add DiffV2 annotation(
              Placement(transformation(extent = {{150, 108}, {130, 128}})));
            Modelica.Blocks.Math.Division division annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {110, 80})));
          protected
            parameter Real VR0(fixed = false);
            parameter Real Efd0(fixed = false);
            parameter Real Ifd0(fixed = false);
            parameter Real VE0(fixed = false);
            parameter Real VFE0(fixed = false);
          initial equation
            Ifd0 = XADIFD;
// Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(K_C = K_C, Efd0 = Efd0, Ifd0 = Ifd0);
// Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0 * (SE(VE0, S_EE_1, S_EE_2, E_1, E_2) + K_E) + Ifd0 * K_D;
            VR0 = VFE0;
            V_REF = VR0 / K_A + ECOMP0;
          equation
            connect(imLeadLag.y, simpleLagLim.u) annotation(
              Line(points = {{-31, 40}, {-18, 40}}, color = {0, 0, 127}));
            connect(limiter1.y, rotatingExciterWithDemagnetization.I_C) annotation(
              Line(points = {{115, 40}, {122.75, 40}}, color = {0, 0, 127}));
            connect(ECOMP, imSimpleLag.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, hV_GATE.n1) annotation(
              Line(points = {{5, 40}, {12, 40}, {12, 37}, {18.5, 37}}, color = {0, 0, 127}));
            connect(VUEL, hV_GATE.n2) annotation(
              Line(points = {{-130, -200}, {-130, -40}, {14, -40}, {14, 43}, {18.5, 43}}, color = {0, 0, 127}));
            connect(imSimpleLag.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(add3_1.y, imLeadLag.u) annotation(
              Line(points = {{-67, 40}, {-54, 40}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-96, 0}, {-96, 40}, {-90, 40}}, color = {0, 0, 127}));
            connect(VOTHSG, add3_1.u1) annotation(
              Line(points = {{-200, 90}, {-150, 90}, {-96, 90}, {-96, 48}, {-90, 48}}, color = {0, 0, 127}));
            connect(derivative.y, add3_1.u3) annotation(
              Line(points = {{19, 0}, {-94, 0}, {-94, 32}, {-90, 32}}, color = {0, 0, 127}));
            connect(derivative.u, rotatingExciterWithDemagnetization.V_FE) annotation(
              Line(points = {{42, 0}, {82, 0}, {120, 0}, {120, 33.75}, {122.75, 33.75}}, color = {0, 0, 127}));
            connect(rotatingExciterWithDemagnetization.EFD, rectifierCommutationVoltageDrop.V_EX) annotation(
              Line(points = {{145.25, 40}, {159, 40}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.XADIFD, rotatingExciterWithDemagnetization.XADIFD) annotation(
              Line(points = {{170, 29}, {170, -20}, {134, -20}, {134, 28.75}}, color = {0, 0, 127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation(
              Line(points = {{181, 40}, {190, 40}, {190, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(hV_GATE.p, lV_GATE.n2) annotation(
              Line(points = {{42.5, 40}, {50, 40}, {50, 43}, {56.5, 43}}, color = {0, 0, 127}));
            connect(VOEL, lV_GATE.n1) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -60}, {50, -60}, {50, 37}, {56.5, 37}}, color = {0, 0, 127}));
            connect(lV_GATE.p, limiter1.u) annotation(
              Line(points = {{80.5, 40}, {92, 40}, {92, 40}}, color = {0, 0, 127}));
            connect(lowLim.y, rotatingExciterWithDemagnetization.outMin) annotation(
              Line(points = {{159, 80}, {150, 80}, {150, 47.5}, {145.25, 47.5}}, color = {0, 0, 127}));
            connect(FEMAX.y, DiffV1.u1) annotation(
              Line(points = {{61, 130}, {68, 130}, {68, 136}, {78, 136}}, color = {0, 0, 127}));
            connect(DiffV1.u2, rotatingExciterWithDemagnetization.XADIFD) annotation(
              Line(points = {{78, 124}, {66, 124}, {66, 100}, {86, 100}, {86, -20}, {134, -20}, {134, 28.75}}, color = {0, 0, 127}));
            connect(se1.VE_IN, EFD) annotation(
              Line(points = {{180.9, 108}, {190, 108}, {190, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(DiffV2.u1, const.y) annotation(
              Line(points = {{152, 124}, {156, 124}, {156, 130}, {159, 130}}, color = {0, 0, 127}));
            connect(DiffV2.u2, se1.VE_OUT) annotation(
              Line(points = {{152, 112}, {156, 112}, {156, 108}, {161.46, 108}}, color = {0, 0, 127}));
            connect(division.u1, DiffV1.y) annotation(
              Line(points = {{116, 92}, {116, 92}, {116, 128}, {116, 130}, {101, 130}}, color = {0, 0, 127}));
            connect(DiffV2.y, division.u2) annotation(
              Line(points = {{129, 118}, {104, 118}, {104, 92}}, color = {0, 0, 127}));
            connect(division.y, rotatingExciterWithDemagnetization.outMax) annotation(
              Line(points = {{110, 69}, {110, 60}, {118, 60}, {118, 47.5}, {122.75, 47.5}}, color = {0, 0, 127}));
            connect(XADIFD, rotatingExciterWithDemagnetization.XADIFD) annotation(
              Line(points = {{80, -200}, {80, -140}, {134, -140}, {134, 28.75}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Text(extent = {{-186, -60}, {-116, -80}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-100, 152}, {100, 92}}, lineColor = {28, 108, 200}, textString = "ESAC1A")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESAC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESAC2A;

          model ESST1A "IEEE Type ST1A Excitation System"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0 "Voltage input time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_IMAX annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_IMIN annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_C = 0 "AVR lead-lag time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_B = 0 "AVR lead-lag time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_C1 = 0 "AVR lead-lag time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_B1 = 0 "AVR lead-lag time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real K_A = 400 "AVR gain" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_A = 0.02 "AVR time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_AMAX "Maximum AVR output (pu)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_AMIN "Minimum AVR output (pu)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_RMAX = 9 annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real V_RMIN = -5.43 annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real K_C = 0.2 "Rectifier load factor (pu)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real K_F = 0.03 "Rate feedback gain (pu)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real T_F = 1 "Rate feedback time constant (s)" annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real K_LR annotation(
              Dialog(group = "Excitation system parameters"));
            parameter Real I_LR annotation(
              Dialog(group = "Excitation system parameters"));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(y_start = 0, k = K_F, T = T_F, initType = Modelica.Blocks.Types.Init.InitialOutput, x_start = Efd0) annotation(
              Placement(transformation(extent = {{20, 60}, {0, 80}})));
            Modelica.Blocks.Interfaces.RealInput VOTHSG2 "VOS=2" annotation(
              Placement(transformation(extent = {{-210, 122}, {-190, 142}}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, 130})));
            Modelica.Blocks.Interfaces.RealInput VUEL3 "UEL=3" annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {50, -200}), iconTransformation(extent = {{9.95, -10.15}, {-9.95, 10.15}}, rotation = 270, origin = {49.85, -199.95})));
            Modelica.Blocks.Nonlinear.Limiter imLimited(uMin = V_IMIN, uMax = V_IMAX) annotation(
              Placement(transformation(extent = {{-64, -10}, {-44, 10}})));
            NonElectrical.Logical.HV_GATE hV_GATE annotation(
              Placement(transformation(extent = {{-36.7, -5.5}, {-14, 6}})));
            Modelica.Blocks.Interfaces.RealInput VUEL2 "UEL=2" annotation(
              Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-10, -200}), iconTransformation(extent = {{9.9, -9.9}, {-9.9, 9.9}}, rotation = 270, origin = {-9.9, -199.9})));
            Modelica.Blocks.Math.Gain imGain(k = K_LR) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {40, -70})));
            NonElectrical.Logical.HV_GATE hV_GATE1 annotation(
              Placement(transformation(extent = {{105.3, -2.7}, {126, 8}})));
            NonElectrical.Logical.LV_GATE lV_GATE annotation(
              Placement(transformation(extent = {{130.8, -6.7}, {156, 6}})));
            Modelica.Blocks.Interfaces.RealInput VT "sensed VT" annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 270, origin = {150, -140}), iconTransformation(extent = {{-9.75, -10.25}, {9.75, 10.25}}, origin = {-199.75, 49.75})));
            Modelica.Blocks.Sources.Constant Vref1(k = I_LR) annotation(
              Placement(transformation(extent = {{0, -150}, {20, -130}})));
            NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, y_start = VA0 / K_A, x_start = V_REF - ECOMP0) annotation(
              Placement(transformation(extent = {{-8, -10}, {12, 10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(K = 1, y_start = VA0 / K_A, T1 = T_C1, T2 = T_B1, x_start = VA0 / K_A) annotation(
              Placement(transformation(extent = {{22, -9}, {42, 10}})));
            Modelica.Blocks.Math.Add3 add3_1(k1 = -1) annotation(
              Placement(transformation(extent = {{-92, -10}, {-72, 10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = K_A, T = T_A, y_start = VA0, outMax = V_AMAX, outMin = V_AMIN) annotation(
              Placement(transformation(extent = {{50, -10}, {70, 10}})));
            Modelica.Blocks.Math.Add add2(k1 = -1) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {40, -120})));
            Modelica.Blocks.Nonlinear.Limiter imLimited1(uMax = Modelica.Constants.inf, uMin = 0) annotation(
              Placement(transformation(extent = {{-10, -9.6}, {10, 9.6}}, rotation = 90, origin = {40.4, -40})));
            Modelica.Blocks.Math.Add3 add3_2(k3 = -1) annotation(
              Placement(transformation(extent = {{78, -10}, {98, 10}})));
            Modelica.Blocks.Math.Gain imGain1(k = V_RMIN) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {136, -30})));
            Modelica.Blocks.Math.Gain imGain2(k = V_RMAX) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {150, -70})));
            Modelica.Blocks.Math.Add add3(k1 = -1) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 270, origin = {170, -30})));
            Modelica.Blocks.Math.Gain imGain3(k = K_C) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {190, -70})));
            Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter annotation(
              Placement(transformation(extent = {{178, -10}, {198, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Math.Add Limiters annotation(
              Placement(transformation(extent = {{-120, -60}, {-100, -40}})));
          protected
            parameter Real IFD0(fixed = false);
            parameter Real VA0(fixed = false);
          initial equation
            IFD0 = XADIFD;
            VA0 = Efd0 + K_LR * (IFD0 - I_LR);
            V_REF = VA0 / K_A + ECOMP0;
          equation
            connect(add3_1.y, imLimited.u) annotation(
              Line(points = {{-71, 0}, {-66, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, imLeadLag1.u) annotation(
              Line(points = {{13, 0}, {13, 0.5}, {20, 0.5}}, color = {0, 0, 127}));
            connect(simpleLagLim.u, imLeadLag1.y) annotation(
              Line(points = {{48, 0}, {43, 0}, {43, 0.5}}, color = {0, 0, 127}));
            connect(Vref1.y, add2.u1) annotation(
              Line(points = {{21, -140}, {34, -140}, {34, -132}}, color = {0, 0, 127}));
            connect(imGain1.y, variableLimiter.limit2) annotation(
              Line(points = {{136, -19}, {136, -8}, {176, -8}}, color = {0, 0, 127}));
            connect(add3_1.u1, imDerivativeLag.y) annotation(
              Line(points = {{-94, 8}, {-98, 8}, {-98, 70}, {-1, 70}}, color = {0, 0, 127}));
            connect(VUEL2, hV_GATE.n2) annotation(
              Line(points = {{-10, -200}, {-10, -174}, {-42, -174}, {-42, -2.625}, {-38.1188, -2.625}}, color = {0, 0, 127}));
            connect(variableLimiter.y, EFD) annotation(
              Line(points = {{199, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(imGain3.y, add3.u1) annotation(
              Line(points = {{190, -59}, {190, -50}, {176, -50}, {176, -42}}, color = {0, 0, 127}));
            connect(imGain2.y, add3.u2) annotation(
              Line(points = {{150, -59}, {150, -50}, {164, -50}, {164, -42}}, color = {0, 0, 127}));
            connect(VT, imGain2.u) annotation(
              Line(points = {{150, -140}, {150, -111}, {150, -82}}, color = {0, 0, 127}));
            connect(VOEL, lV_GATE.n2) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -100}, {100, -100}, {100, -3.525}, {129.225, -3.525}}, color = {0, 0, 127}));
            connect(imGain1.u, imGain2.u) annotation(
              Line(points = {{136, -42}, {136, -120}, {150, -120}, {150, -82}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(DiffV.y, add3_1.u2) annotation(
              Line(points = {{-99, 0}, {-94, 0}}, color = {0, 0, 127}));
            connect(VUEL, Limiters.u2) annotation(
              Line(points = {{-130, -200}, {-130, -200}, {-130, -56}, {-122, -56}}, color = {0, 0, 127}));
            connect(VOTHSG, Limiters.u1) annotation(
              Line(points = {{-200, 90}, {-170, 90}, {-140, 90}, {-140, -44}, {-122, -44}}, color = {0, 0, 127}));
            connect(Limiters.y, add3_1.u3) annotation(
              Line(points = {{-99, -50}, {-98, -50}, {-98, -8}, {-94, -8}}, color = {0, 0, 127}));
            connect(imLimited.y, hV_GATE.n1) annotation(
              Line(points = {{-43, 0}, {-42, 0}, {-42, 3.125}, {-38.1188, 3.125}}, color = {0, 0, 127}));
            connect(VOTHSG2, add3_2.u1) annotation(
              Line(points = {{-200, 132}, {70, 132}, {70, 8}, {76, 8}}, color = {0, 0, 127}));
            connect(lV_GATE.p, variableLimiter.u) annotation(
              Line(points = {{154.425, -0.35}, {164.213, -0.35}, {164.213, 0}, {176, 0}}, color = {0, 0, 127}));
            connect(hV_GATE1.p, lV_GATE.n1) annotation(
              Line(points = {{124.706, 2.65}, {124.228, 2.65}, {124.228, 2.825}, {129.225, 2.825}}, color = {0, 0, 127}));
            connect(add3_2.y, hV_GATE1.n1) annotation(
              Line(points = {{99, 0}, {100, 0}, {100, 5.325}, {104.006, 5.325}}, color = {0, 0, 127}));
            connect(imDerivativeLag.u, hV_GATE1.n1) annotation(
              Line(points = {{22, 70}, {102, 70}, {102, 5.325}, {104.006, 5.325}}, color = {0, 0, 127}));
            connect(imGain.u, add2.y) annotation(
              Line(points = {{40, -82}, {40, -109}, {40, -109}}, color = {0, 0, 127}));
            connect(imLimited1.u, imGain.y) annotation(
              Line(points = {{40.4, -52}, {40, -52}, {40, -59}}, color = {0, 0, 127}));
            connect(imLimited1.y, add3_2.u3) annotation(
              Line(points = {{40.4, -29}, {40.4, -20}, {70, -20}, {70, -8}, {76, -8}}, color = {0, 0, 127}));
            connect(add3.y, variableLimiter.limit1) annotation(
              Line(points = {{170, -19}, {170, 8}, {176, 8}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, add3_2.u2) annotation(
              Line(points = {{71, 0}, {76, 0}}, color = {0, 0, 127}));
            connect(hV_GATE.p, imLeadLag.u) annotation(
              Line(points = {{-15.4187, 0.25}, {-12.7094, 0.25}, {-12.7094, 0}, {-10, 0}}, color = {0, 0, 127}));
            connect(VUEL3, hV_GATE1.n2) annotation(
              Line(points = {{50, -200}, {50, -200}, {50, -174}, {110, -174}, {110, -20}, {104.006, -20}, {104.006, -0.025}}, color = {0, 0, 127}));
            connect(XADIFD, add2.u2) annotation(
              Line(points = {{80, -200}, {80, -160}, {46, -160}, {46, -132}}, color = {0, 0, 127}));
            connect(XADIFD, imGain3.u) annotation(
              Line(points = {{80, -200}, {80, -160}, {190, -160}, {190, -82}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, grid = {2, 2}), graphics = {Text(extent = {{-162, 112}, {-134, 95}}, lineColor = {0, 128, 0}, textString = "(VOS=1)"), Text(extent = {{-23, -160}, {5, -174}}, lineColor = {0, 128, 0}, textString = "(UEL=2)"), Text(extent = {{-144, -160}, {-116, -174}}, lineColor = {0, 128, 0}, textString = "(UEL=1)"), Text(extent = {{33, -160}, {61, -174}}, lineColor = {0, 128, 0}, textString = "(UEL=3)"), Text(extent = {{-190, 140}, {-108, 120}}, lineColor = {28, 108, 200}, textString = "VOTHSG2"), Text(extent = {{-162, 152}, {-134, 135}}, lineColor = {0, 128, 0}, textString = "(VOS=2)"), Text(extent = {{-184, 60}, {-156, 40}}, lineColor = {28, 108, 200}, textString = "VT"), Text(extent = {{-184, -62}, {-114, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-36, -170}, {16, -190}}, lineColor = {28, 108, 200}, textString = "VUEL"), Text(extent = {{24, -170}, {76, -190}}, lineColor = {28, 108, 200}, textString = "VUEL")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESST1A;

          model URST5T "IEEE Proposed Type ST5B Excitation System"
            extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R = 0.025;
            parameter Real T_C1 = 0.1;
            parameter Real T_B1 = 0.2;
            parameter Real T_C2 = 1;
            parameter Real T_B2 = 1;
            parameter Real KR = 1;
            parameter Real V_RMAX = 10;
            parameter Real V_RMIN = -10;
            parameter Real T_1 = 0.58;
            parameter Real K_C = 0.3;
            Modelica.Blocks.Math.Add VERR1 annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, origin = {-10, 0})));
            NonElectrical.Logical.LV_GATE lV_Gate annotation(
              Placement(transformation(extent = {{-56, -6}, {-32, 6}})));
            NonElectrical.Logical.HV_GATE hV_Gate annotation(
              Placement(transformation(extent = {{-86, -6}, {-64, 6}})));
            NonElectrical.Continuous.LeadLagLim LL1(K = 1, outMax = V_RMAX / KR, outMin = V_RMIN / KR, T1 = T_C1, T2 = T_B1, y_start = VR0 / KR) annotation(
              Placement(transformation(extent = {{10, -10}, {30, 10}})));
            NonElectrical.Continuous.LeadLagLim LL2(K = 1, outMax = V_RMAX / KR, outMin = V_RMIN / KR, T1 = T_C2, T2 = T_B2, y_start = VR0 / KR) annotation(
              Placement(transformation(extent = {{40, -10}, {60, 10}})));
            Modelica.Blocks.Math.Gain K_R(k = KR) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {80, 0})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Math.Add VERR2(k1 = -1, k2 = 1) annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, origin = {178, 0})));
            Modelica.Blocks.Math.Gain K_c(k = K_C) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {160, -30})));
            Modelica.Blocks.Math.Gain Vmin(k = V_RMIN) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, origin = {150, 50})));
            Modelica.Blocks.Math.Gain Vmax(k = V_RMAX) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, origin = {150, 90})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(K = 1, T = T_1, y_start = VR0) annotation(
              Placement(transformation(extent = {{130, -10}, {150, 10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(K = 1, T = T_R, y_start = ECOMP0) annotation(
              Placement(transformation(extent = {{-170, -10}, {-150, 10}})));
            Modelica.Blocks.Interfaces.RealInput VT annotation(
              Placement(transformation(extent = {{20, -20}, {-20, 20}}, origin = {200, 70}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, 50})));
          protected
            parameter Real VR0(fixed = false);
          initial equation
            VR0 = Efd0 + K_C * XADIFD;
            V_REF = VR0 / KR + ECOMP;
          equation
            connect(LL1.u, VERR1.y) annotation(
              Line(points = {{8, 0}, {8, 0}, {1, 0}}, color = {0, 0, 127}));
            connect(LL1.y, LL2.u) annotation(
              Line(points = {{31, 0}, {31, 0}, {38, 0}}, color = {0, 0, 127}));
            connect(ECOMP, TransducerDelay.u) annotation(
              Line(points = {{-200, 0}, {-186, 0}, {-172, 0}}, color = {0, 0, 127}));
            connect(TransducerDelay.y, DiffV.u2) annotation(
              Line(points = {{-149, 0}, {-132, 0}, {-132, -6}, {-122, -6}}, color = {0, 0, 127}));
            connect(VUEL, hV_Gate.n1) annotation(
              Line(points = {{-130, -200}, {-130, -200}, {-130, -20}, {-90, -20}, {-90, 3}, {-87.375, 3}}, color = {0, 0, 127}));
            connect(DiffV.y, hV_Gate.n2) annotation(
              Line(points = {{-99, 0}, {-92, 0}, {-92, -3}, {-87.375, -3}}, color = {0, 0, 127}));
            connect(VOEL, lV_Gate.n2) annotation(
              Line(points = {{-70, -200}, {-70, -200}, {-70, -34}, {-70, -20}, {-60, -20}, {-60, -3}, {-57.5, -3}}, color = {0, 0, 127}));
            connect(hV_Gate.p, lV_Gate.n1) annotation(
              Line(points = {{-65.375, 0}, {-62, 0}, {-62, 3}, {-57.5, 3}}, color = {0, 0, 127}));
            connect(lV_Gate.p, VERR1.u1) annotation(
              Line(points = {{-33.5, 0}, {-30, 0}, {-30, -6}, {-22, -6}}, color = {0, 0, 127}));
            connect(VOTHSG, VERR1.u2) annotation(
              Line(points = {{-200, 90}, {-200, 90}, {-30, 90}, {-30, 6}, {-22, 6}}, color = {0, 0, 127}));
            connect(LL2.y, K_R.u) annotation(
              Line(points = {{61, 0}, {61, 0}, {68, 0}}, color = {0, 0, 127}));
            connect(K_R.y, limiter.u) annotation(
              Line(points = {{91, 0}, {98, 0}}, color = {0, 0, 127}));
            connect(limiter.y, simpleLagLimVar.u) annotation(
              Line(points = {{121, 0}, {124.5, 0}, {128, 0}}, color = {0, 0, 127}));
            connect(VERR2.y, EFD) annotation(
              Line(points = {{189, 0}, {210, 0}}, color = {0, 0, 127}));
            connect(K_c.y, VERR2.u1) annotation(
              Line(points = {{160, -19}, {160, -19}, {160, -6}, {166, -6}}, color = {0, 0, 127}));
            connect(simpleLagLimVar.y, VERR2.u2) annotation(
              Line(points = {{151, 0}, {160, 0}, {160, 6}, {166, 6}}, color = {0, 0, 127}));
            connect(VT, Vmax.u) annotation(
              Line(points = {{200, 70}, {172, 70}, {172, 90}, {162, 90}}, color = {0, 0, 127}));
            connect(Vmin.u, Vmax.u) annotation(
              Line(points = {{162, 50}, {172, 50}, {172, 90}, {162, 90}}, color = {0, 0, 127}));
            connect(Vmin.y, simpleLagLimVar.outMin) annotation(
              Line(points = {{139, 50}, {124, 50}, {124, -20}, {132, -20}, {132, -14}}, color = {0, 0, 127}));
            connect(Vmax.y, simpleLagLimVar.outMax) annotation(
              Line(points = {{139, 90}, {128, 90}, {128, 20}, {148, 20}, {148, 14}}, color = {0, 0, 127}));
            connect(K_c.u, XADIFD) annotation(
              Line(points = {{160, -42}, {160, -140}, {80, -140}, {80, -200}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})),
              Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}, preserveAspectRatio = true), graphics = {Text(extent = {{-188, 60}, {-154, 40}}, lineColor = {28, 108, 200}, textString = "VT"), Text(extent = {{-178, -62}, {-114, -82}}, lineColor = {28, 108, 200}, textString = "XADIFD")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end URST5T;

          package BaseClasses
            model SelectLogic "Selection of voltage signal depending on the Excitation limiters"
              Modelica.Blocks.Interfaces.RealInput V1 annotation(
                Placement(transformation(extent = {{-138, 40}, {-98, 80}})));
              Modelica.Blocks.Interfaces.RealInput V2 annotation(
                Placement(transformation(extent = {{-138, -20}, {-98, 20}})));
              Modelica.Blocks.Interfaces.RealInput V3 annotation(
                Placement(transformation(extent = {{-138, -80}, {-98, -40}})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-60, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-60, 112})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {0, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {0, 112})));
              Modelica.Blocks.Interfaces.RealInput VERR annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {60, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {60, 112})));
              Modelica.Blocks.Interfaces.RealOutput Vout annotation(
                Placement(transformation(extent = {{100, 10}, {120, 30}})));
            equation
              Vout = if VOEL > 0 then V3 else if VUEL > 0 then V2 else V1;
              annotation(
                Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-42, 54}, {38, -48}}, lineColor = {0, 0, 255}, textString = "Select
Logic"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}));
            end SelectLogic;

            partial model BaseExciter
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-130, -200}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-130, -200})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-70, -200}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-70, -200})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Excitation Voltage (pu)" annotation(
                Placement(transformation(extent = {{200, -10}, {220, 10}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, origin = {-200, -130}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, -130})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, origin = {-200, 90}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, 90})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, origin = {-200, 0}), iconTransformation(extent = {{-10, -10}, {10, 10}}, origin = {-200, 0})));
              Modelica.Blocks.Sources.Constant VoltageReference(k = V_REF) annotation(
                Placement(transformation(extent = {{-170, 40}, {-150, 60}})));
              Modelica.Blocks.Math.Add DiffV(k2 = -1) annotation(
                Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            protected
              parameter Real Efd0(fixed = false);
              parameter Real V_REF(fixed = false);
              parameter Real ECOMP0(fixed = false);
            public
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {80, -200}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {90, -196})));
            initial equation
              Efd0 = EFD0;
              ECOMP0 = ECOMP;
            equation
              connect(VoltageReference.y, DiffV.u1) annotation(
                Line(points = {{-149, 50}, {-132, 50}, {-132, 6}, {-122, 6}}, color = {0, 0, 127}));
              annotation(
                Icon(coordinateSystem(extent = {{-200, -200}, {200, 160}}), graphics = {Rectangle(extent = {{-200, 160}, {200, -200}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-154, -170}, {-102, -190}}, lineColor = {28, 108, 200}, textString = "VUEL"), Text(extent = {{-92, -170}, {-40, -190}}, lineColor = {28, 108, 200}, textString = "VOEL"), Text(extent = {{-184, 8}, {-114, -12}}, lineColor = {28, 108, 200}, textString = "ECOMP"), Text(extent = {{-188, 100}, {-106, 80}}, lineColor = {28, 108, 200}, textString = "VOTHSG"), Text(extent = {{-182, -122}, {-130, -142}}, lineColor = {28, 108, 200}, textString = "EFD0"), Text(extent = {{152, 12}, {194, -8}}, lineColor = {28, 108, 200}, textString = "EFD")}),
                Diagram(coordinateSystem(extent = {{-200, -200}, {200, 160}})));
            end BaseExciter;

            model RotatingExciter
              extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.RotatingExciterBase(redeclare replaceable Modelica.Blocks.Continuous.Integrator sISO(k = 1 / T_E, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = Efd0));
              annotation(
                Icon(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}}), graphics = {Rectangle(extent = {{-80, 80}, {80, -80}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-52, 70}, {44, 56}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Rotating Exciter"), Text(extent = {{-81, 4}, {-57, -6}}, lineColor = {28, 108, 200}, textString = "I_C"), Text(extent = {{56, 6}, {77, -4}}, lineColor = {28, 108, 200}, textString = "V_E")}),
                Diagram(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}})));
            end RotatingExciter;

            model RotatingExciterLimited
              extends RotatingExciterBase(redeclare replaceable Modelica.Blocks.Continuous.LimIntegrator sISO(k = 1 / T_E, y_start = Efd0, outMin = 0, outMax = Modelica.Constants.inf, initType = Modelica.Blocks.Types.Init.InitialOutput));
              annotation(
                Icon(graphics = {Text(extent = {{-56, 56}, {52, 44}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Limited")}));
            end RotatingExciterLimited;

            model RotatingExciterWithDemagnetization
              extends OpenIPSL.Electrical.Controls.PSSE.ES.BaseClasses.RotatingExciterBase(redeclare Modelica.Blocks.Math.Add3 Sum(k3 = K_D), redeclare replaceable Modelica.Blocks.Continuous.Integrator sISO(k = 1 / T_E, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = Efd0));
              parameter Real K_D "Exciter demagnetizing factor (pu)";
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {10, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -90})));
              Modelica.Blocks.Interfaces.RealOutput V_FE annotation(
                Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-90, -40}), iconTransformation(extent = {{-80, -60}, {-100, -40}})));
            equation
              connect(XADIFD, Sum.u3) annotation(
                Line(points = {{10, -100}, {0, -100}, {0, -38}, {-18, -38}}, color = {0, 0, 127}));
              connect(V_FE, feedback.u2) annotation(
                Line(points = {{-90, -40}, {-50, -40}, {-50, 12}}, color = {0, 0, 127}));
              annotation(
                Icon(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}}), graphics = {Rectangle(extent = {{-80, 80}, {80, -80}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-50, 70}, {46, 56}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Rotating Exciter"), Text(extent = {{-81, 4}, {-57, -6}}, lineColor = {28, 108, 200}, textString = "I_C"), Text(extent = {{56, 6}, {77, -4}}, lineColor = {28, 108, 200}, textString = "V_E"), Text(extent = {{-56, 60}, {52, 44}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "with Demagnetization Effect"), Text(extent = {{-19, -64}, {18, -74}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{-77, -44}, {-53, -54}}, lineColor = {28, 108, 200}, textString = "V_FE")}),
                Diagram(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}})));
            end RotatingExciterWithDemagnetization;

            model RotatingExciterWithDemagnetizationLimited
              extends RotatingExciterWithDemagnetization(redeclare replaceable Modelica.Blocks.Continuous.LimIntegrator sISO(outMin = 0, k = 1 / T_E, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = Efd0, outMax = Modelica.Constants.inf));
              annotation(
                Icon(graphics = {Text(extent = {{-54, 48}, {52, 36}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Limited")}));
            end RotatingExciterWithDemagnetizationLimited;

            model RotatingExciterWithDemagnetizationVarLim
              extends RotatingExciterBase(redeclare replaceable OpenIPSL.NonElectrical.Continuous.IntegratorLimVar sISO(K = 1 / T_E, y_start = Efd0), redeclare Modelica.Blocks.Math.Add3 Sum(k3 = K_D));
              parameter Real K_D "Exciter demagnetizing factor (pu)";
              Modelica.Blocks.Interfaces.RealInput outMin annotation(
                Placement(transformation(extent = {{-120, 50}, {-80, 90}}), iconTransformation(extent = {{100, 50}, {80, 70}})));
              Modelica.Blocks.Interfaces.RealInput outMax annotation(
                Placement(transformation(extent = {{120, 50}, {80, 90}}), iconTransformation(extent = {{-100, 50}, {-80, 70}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {20, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -90})));
              Modelica.Blocks.Interfaces.RealOutput V_FE annotation(
                Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-82, -32}), iconTransformation(extent = {{-80, -60}, {-100, -40}})));
            equation
              connect(outMax, sISO.outMax) annotation(
                Line(points = {{100, 70}, {8, 70}, {8, 34}}, color = {0, 0, 127}));
              connect(outMin, sISO.outMin) annotation(
                Line(points = {{-100, 70}, {-60, 70}, {-20, 70}, {-20, 0}, {-8, 0}, {-8, 6}}, color = {0, 0, 127}));
              connect(XADIFD, Sum.u3) annotation(
                Line(points = {{20, -100}, {8, -100}, {8, -38}, {-18, -38}}, color = {0, 0, 127}));
              connect(V_FE, feedback.u2) annotation(
                Line(points = {{-82, -32}, {-50, -32}, {-50, 12}}, color = {0, 0, 127}));
              annotation(
                Icon(graphics = {Text(extent = {{-54, 48}, {52, 36}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Limited"), Text(extent = {{-79, 66}, {-48, 56}}, lineColor = {28, 108, 200}, textString = "outMax"), Text(extent = {{47, 66}, {78, 56}}, lineColor = {28, 108, 200}, textString = "outMin"), Text(extent = {{-52, 60}, {56, 44}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "with Demagnetization Effect")}));
            end RotatingExciterWithDemagnetizationVarLim;

            model RectifierCommutationVoltageDrop
              parameter Real K_C "Rectifier load factor (pu)";
              Modelica.Blocks.Interfaces.RealInput V_EX annotation(
                Placement(transformation(extent = {{-140, -20}, {-100, 20}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(
                Placement(transformation(extent = {{-20, -20}, {20, 20}}, origin = {-120, 50}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(
                Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
              Modelica.Blocks.Math.Gain gain2(k = K_C) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-70, 50})));
              NonElectrical.Nonlinear.FEX fEX annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {10, 0})));
              Modelica.Blocks.Math.Product product1 annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {70, 0})));
              Modelica.Blocks.Math.Division division annotation(
                Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
            equation
              connect(V_EX, division.u2) annotation(
                Line(points = {{-120, 0}, {-80, 0}, {-80, -6}, {-42, -6}}, color = {0, 0, 127}));
              connect(XADIFD, gain2.u) annotation(
                Line(points = {{-120, 50}, {-82, 50}, {-82, 50}}, color = {0, 0, 127}));
              connect(gain2.y, division.u1) annotation(
                Line(points = {{-59, 50}, {-52, 50}, {-52, 6}, {-42, 6}}, color = {0, 0, 127}));
              connect(division.y, fEX.u) annotation(
                Line(points = {{-19, 0}, {-9.5, 0}, {0, 0}}, color = {0, 0, 127}));
              connect(product1.y, EFD) annotation(
                Line(points = {{81, 0}, {110, 0}}, color = {0, 0, 127}));
              connect(fEX.y, product1.u2) annotation(
                Line(points = {{21, 0}, {48, 0}, {48, -6}, {58, -6}}, color = {0, 0, 127}));
              connect(product1.u1, division.u2) annotation(
                Line(points = {{58, 6}, {48, 6}, {48, 20}, {-80, 20}, {-80, -6}, {-42, -6}}, color = {0, 0, 127}));
              annotation(
                Icon(coordinateSystem, graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-68, 96}, {70, 60}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Rectifier Commutation
Voltage Drop"), Text(extent = {{-99, 4}, {-70, -6}}, lineColor = {28, 108, 200}, textString = "V_EX"), Text(extent = {{-19, -86}, {18, -96}}, lineColor = {28, 108, 200}, textString = "XADIFD"), Text(extent = {{76, 6}, {98, -4}}, lineColor = {28, 108, 200}, textString = "EFD")}));
            end RectifierCommutationVoltageDrop;

            function calculate_dc_exciter_params "Automatic Calculation of DC Exciter Parameters"
              input Real V_RMAX_init;
              input Real V_RMIN_init;
              input Real K_E_init;
              input Real E_2;
              input Real S_EE_2;
              input Real Efd0;
              input Real SE_Efd0;
              output Real V_RMAX;
              output Real V_RMIN;
              output Real K_E;
            algorithm
              if V_RMAX_init == 0 then
                if K_E_init <= 0 then
                  V_RMAX := S_EE_2 * E_2;
                else
                  V_RMAX := S_EE_2 + K_E_init;
                end if;
              else
                V_RMAX := V_RMAX_init;
              end if;
              if K_E_init == 0 then
                K_E := V_RMAX / (10 * Efd0) - SE_Efd0;
              else
                K_E := K_E_init;
              end if;
              if V_RMAX_init == 0 then
                V_RMIN := -V_RMAX;
              else
                V_RMIN := V_RMIN_init;
              end if;
              annotation(
                Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PAGV2 - Section 15.2.4, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end calculate_dc_exciter_params;

            model RotatingExciterBase
              parameter Real T_E "Exciter time constant (s)";
              parameter Real K_E "Exciter field gain";
              parameter Real E_1 "Exciter saturation point 1 (pu)";
              parameter Real E_2 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1 "Saturation at E_1";
              parameter Real S_EE_2 "Saturation at E_2";
              parameter Real Efd0;
              Modelica.Blocks.Interfaces.RealInput I_C annotation(
                Placement(transformation(extent = {{-120, -20}, {-80, 20}}), iconTransformation(extent = {{-100, -10}, {-80, 10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(
                Placement(transformation(extent = {{80, -10}, {100, 10}}), iconTransformation(extent = {{80, -10}, {100, 10}})));
              Modelica.Blocks.Math.Gain gain(k = K_E) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {30, -50})));
              replaceable Modelica.Blocks.Math.Add Sum annotation(
                Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-30, -30})));
              Modelica.Blocks.Math.Product VE annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {30, -10})));
              NonElectrical.Functions.ImSE se1(SE1 = S_EE_1, SE2 = S_EE_2, E1 = E_1, E2 = E_2) annotation(
                Placement(transformation(extent = {{-9, -6}, {9, 6}}, rotation = 180, origin = {61, -4})));
              Modelica.Blocks.Math.Feedback feedback annotation(
                Placement(transformation(extent = {{-60, 10}, {-40, 30}})));
              replaceable Modelica.Blocks.Interfaces.SISO sISO annotation(
                Placement(transformation(extent = {{-10, 10}, {10, 30}})));
            equation
              connect(Sum.y, feedback.u2) annotation(
                Line(points = {{-41, -30}, {-41, -30}, {-50, -30}, {-50, 12}}, color = {0, 0, 127}));
              connect(se1.VE_OUT, VE.u2) annotation(
                Line(points = {{51.46, -4}, {42, -4}}, color = {0, 0, 127}));
              connect(se1.VE_IN, EFD) annotation(
                Line(points = {{70.9, -4}, {76, -4}, {76, 0}, {90, 0}}, color = {0, 0, 127}));
              connect(VE.u1, EFD) annotation(
                Line(points = {{42, -16}, {76, -16}, {76, 0}, {90, 0}}, color = {0, 0, 127}));
              connect(gain.u, EFD) annotation(
                Line(points = {{42, -50}, {76, -50}, {76, 0}, {90, 0}}, color = {0, 0, 127}));
              connect(gain.y, Sum.u2) annotation(
                Line(points = {{19, -50}, {-12, -50}, {-12, -30}, {-18, -30}}, color = {0, 0, 127}));
              connect(VE.y, Sum.u1) annotation(
                Line(points = {{19, -10}, {-12, -10}, {-12, -22}, {-18, -22}}, color = {0, 0, 127}));
              connect(I_C, feedback.u1) annotation(
                Line(points = {{-100, 0}, {-68, 0}, {-68, 20}, {-58, 20}}, color = {0, 0, 127}));
              connect(feedback.y, sISO.u) annotation(
                Line(points = {{-41, 20}, {-12, 20}, {-12, 20}}, color = {0, 0, 127}));
              connect(sISO.y, EFD) annotation(
                Line(points = {{11, 20}, {76, 20}, {76, 0}, {90, 0}}, color = {0, 0, 127}));
              annotation(
                Icon(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}}), graphics = {Rectangle(extent = {{-80, 80}, {80, -80}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-52, 70}, {44, 56}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Rotating Exciter"), Text(extent = {{-81, 4}, {-57, -6}}, lineColor = {28, 108, 200}, textString = "I_C"), Text(extent = {{56, 6}, {77, -4}}, lineColor = {28, 108, 200}, textString = "V_E")}),
                Diagram(coordinateSystem(initialScale = 0.05, extent = {{-80, -80}, {80, 80}})));
            end RotatingExciterBase;

            function invFEX "Inverse F_EX function for initialization"
              input Real K_C = K_C;
              input Real Efd0;
              input Real Ifd0;
              output Real VE0;
            algorithm
              if Ifd0 <= 0 then
                VE0 := Efd0;
              elseif K_C * Ifd0 / (Efd0 + 0.577 * K_C * Ifd0) <= 0.433 then
                VE0 := Efd0 + 0.577 * K_C * Ifd0;
              elseif K_C * Ifd0 / sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75) > 0.433 and K_C * Ifd0 / sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75) < 0.75 then
                VE0 := sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75);
              else
                VE0 := (Efd0 + 1.732 * K_C * Ifd0) / 1.732;
              end if;
              annotation(
                Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PAGV2 - Section 15.2.4, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end invFEX;
          end BaseClasses;
          annotation(
            Documentation(info = "<html>
</html>"));
        end ES;

        package TG
          model ConstantPower
            extends BaseClasses.BaseGovernor;
          equation
            connect(PMECH0, PMECH) annotation(
              Line(points = {{-100, -50}, {0, -50}, {0, 0}, {110, 0}}, color = {0, 0, 127}));
          end ConstantPower;

          model IEEEG1
            Modelica.Blocks.Interfaces.RealInput SPEED_HP "Machine speed deviation from nominal (pu)" annotation(
              Placement(transformation(extent = {{-172, 2}, {-162, 14}}), iconTransformation(extent = {{-162, -16}, {-132, 16}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag imLeadLag(K = K, T1 = T_2, T2 = T_1, y_start = 0) annotation(
              Placement(transformation(extent = {{-144, 0}, {-128, 16}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(K = 1, T = T_4, y_start = P0) annotation(
              Placement(transformation(extent = {{-20, 0}, {-4, 16}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag1(K = 1, T = T_5, y_start = P0) annotation(
              Placement(transformation(extent = {{22, 0}, {38, 16}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag2(K = 1, T = T_6, y_start = P0) annotation(
              Placement(transformation(extent = {{62, 0}, {78, 16}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag3(K = 1, T = T_7, y_start = P0) annotation(
              Placement(transformation(extent = {{102, 0}, {118, 16}})));
            Modelica.Blocks.Math.Gain imGain1(k = K_1) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {10, 32})));
            Modelica.Blocks.Math.Gain imGain2(k = K_2) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {10, -16})));
            Modelica.Blocks.Math.Gain imGain3(k = K_3) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {50, 32})));
            Modelica.Blocks.Math.Gain imGain4(k = K_4) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {50, -16})));
            Modelica.Blocks.Math.Gain imGain5(k = K_5) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {90, 32})));
            Modelica.Blocks.Math.Gain imGain6(k = K_6) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {90, -16})));
            Modelica.Blocks.Math.Gain imGain7(k = K_7) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {130, 32})));
            Modelica.Blocks.Math.Gain imGain8(k = K_8) annotation(
              Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {130, -16})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_HP "Turbine mechanical power (pu)" annotation(
              Placement(transformation(extent = {{170, 52}, {180, 64}}), iconTransformation(extent = {{160, 26}, {188, 54}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_LP "Turbine mechanical power (pu)" annotation(
              Placement(transformation(extent = {{170, -48}, {180, -36}}), iconTransformation(extent = {{160, -56}, {188, -24}})));
            parameter Real P0 "Power reference of the governor";
            parameter Real K = 20 "Governor gain, 1/R (pu)";
            parameter Real T_1 = 1e-8 "Control time constant (s)";
            parameter Real T_2 = 1e-8 "Control time constant (s)";
            parameter Real T_3 = 0.1 "Control time constant (s)";
            parameter Real U_o = 0.1 "Max. rate if valve opening (p.u./s)";
            parameter Real U_c = -0.1 "Max. rate if valve closing (p.u./s)";
            parameter Real P_MAX = 0.903 "Max. valve position (pu)";
            parameter Real P_MIN = 0 "Min. valve position (pu)";
            parameter Real T_4 = 0.4 "HP section time constant (s)";
            parameter Real K_1 = 0.3 "Fraction of power from HP (pu)";
            parameter Real K_2 = 0;
            parameter Real T_5 = 9 "Reheat+IP time constant (s)";
            parameter Real K_3 = 0.4 "Fraction of power from IP (pu)";
            parameter Real K_4 = 0;
            parameter Real T_6 = 0.5 "Reheat+IP time constant s";
            parameter Real K_5 = 0.3 "Fraction of power from LP (pu)";
            parameter Real K_6 = 0;
            parameter Real T_7 = 1e-8 "LP section time const s";
            parameter Real K_7 = 0 "Fraction of power from IP  (pu)";
            parameter Real K_8 = 0;
            Modelica.Blocks.Sources.Constant Pref(k = P0) "Power reference " annotation(
              Placement(transformation(extent = {{-144, 34}, {-128, 50}})));
            Modelica.Blocks.Math.Add3 add3_1(k2 = -1, k3 = -1) annotation(
              Placement(transformation(extent = {{-112, 0}, {-96, 16}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / T_3) annotation(
              Placement(transformation(extent = {{-90, 0}, {-74, 16}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = U_o, uMin = U_c) annotation(
              Placement(transformation(extent = {{-68, 0}, {-52, 16}})));
            Modelica.Blocks.Continuous.LimIntegrator limIntegrator(k = 1, outMax = P_MAX, outMin = P_MIN, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = P0) annotation(
              Placement(transformation(extent = {{-46, 0}, {-30, 16}})));
            Modelica.Blocks.Math.Add add annotation(
              Placement(transformation(extent = {{58, 52}, {70, 64}})));
            Modelica.Blocks.Math.Add add1 annotation(
              Placement(transformation(extent = {{58, -48}, {70, -36}})));
            Modelica.Blocks.Math.Add add2 annotation(
              Placement(transformation(extent = {{98, -48}, {110, -36}})));
            Modelica.Blocks.Math.Add add3 annotation(
              Placement(transformation(extent = {{98, 52}, {110, 64}})));
            Modelica.Blocks.Math.Add add4 annotation(
              Placement(transformation(extent = {{138, -48}, {150, -36}})));
            Modelica.Blocks.Math.Add add5 annotation(
              Placement(transformation(extent = {{138, 52}, {150, 64}})));
          equation
            connect(SPEED_HP, imLeadLag.u) annotation(
              Line(points = {{-167, 8}, {-145.6, 8}}, color = {0, 0, 127}));
            connect(Pref.y, add3_1.u1) annotation(
              Line(points = {{-127.2, 42}, {-122, 42}, {-122, 14.4}, {-113.6, 14.4}}, color = {0, 0, 127}));
            connect(add3_1.u2, imLeadLag.y) annotation(
              Line(points = {{-113.6, 8}, {-113.6, 8}, {-127.2, 8}}, color = {0, 0, 127}));
            connect(add3_1.y, gain.u) annotation(
              Line(points = {{-95.2, 8}, {-91.6, 8}}, color = {0, 0, 127}));
            connect(gain.y, limiter.u) annotation(
              Line(points = {{-73.2, 8}, {-69.6, 8}}, color = {0, 0, 127}));
            connect(limiter.y, limIntegrator.u) annotation(
              Line(points = {{-51.2, 8}, {-47.6, 8}}, color = {0, 0, 127}));
            connect(imSimpleLag1.u, imSimpleLag.y) annotation(
              Line(points = {{20.4, 8}, {20.4, 8}, {-3.2, 8}}, color = {0, 0, 127}));
            connect(limIntegrator.y, imSimpleLag.u) annotation(
              Line(points = {{-29.2, 8}, {-21.6, 8}}, color = {0, 0, 127}));
            connect(add3_1.u3, imSimpleLag.u) annotation(
              Line(points = {{-113.6, 1.6}, {-122, 1.6}, {-122, -22}, {-26, -22}, {-26, 8}, {-21.6, 8}}, color = {0, 0, 127}));
            connect(imGain1.u, imSimpleLag.y) annotation(
              Line(points = {{10, 24.8}, {10, 8}, {-3.2, 8}}, color = {0, 0, 127}));
            connect(imGain2.u, imSimpleLag.y) annotation(
              Line(points = {{10, -8.8}, {10, 8}, {-3.2, 8}}, color = {0, 0, 127}));
            connect(imSimpleLag1.y, imSimpleLag2.u) annotation(
              Line(points = {{38.8, 8}, {60.4, 8}}, color = {0, 0, 127}));
            connect(imGain3.u, imSimpleLag2.u) annotation(
              Line(points = {{50, 24.8}, {50, 8}, {60.4, 8}}, color = {0, 0, 127}));
            connect(imGain4.u, imSimpleLag2.u) annotation(
              Line(points = {{50, -8.8}, {50, 8}, {60.4, 8}}, color = {0, 0, 127}));
            connect(add.u2, imGain3.y) annotation(
              Line(points = {{56.8, 54.4}, {50, 54.4}, {50, 38.6}}, color = {0, 0, 127}));
            connect(imGain1.y, add.u1) annotation(
              Line(points = {{10, 38.6}, {10, 61.6}, {56.8, 61.6}}, color = {0, 0, 127}));
            connect(add1.u1, imGain4.y) annotation(
              Line(points = {{56.8, -38.4}, {50, -38.4}, {50, -22.6}}, color = {0, 0, 127}));
            connect(imGain2.y, add1.u2) annotation(
              Line(points = {{10, -22.6}, {10, -45.6}, {56.8, -45.6}}, color = {0, 0, 127}));
            connect(imSimpleLag2.y, imSimpleLag3.u) annotation(
              Line(points = {{78.8, 8}, {100.4, 8}}, color = {0, 0, 127}));
            connect(imGain5.u, imSimpleLag3.u) annotation(
              Line(points = {{90, 24.8}, {90, 8}, {100.4, 8}}, color = {0, 0, 127}));
            connect(imGain6.u, imSimpleLag3.u) annotation(
              Line(points = {{90, -8.8}, {90, 8}, {100.4, 8}}, color = {0, 0, 127}));
            connect(imGain6.y, add2.u1) annotation(
              Line(points = {{90, -22.6}, {90, -38.4}, {96.8, -38.4}}, color = {0, 0, 127}));
            connect(add1.y, add2.u2) annotation(
              Line(points = {{70.6, -42}, {90, -42}, {90, -45.6}, {96.8, -45.6}}, color = {0, 0, 127}));
            connect(add.y, add3.u1) annotation(
              Line(points = {{70.6, 58}, {90, 58}, {90, 61.6}, {96.8, 61.6}}, color = {0, 0, 127}));
            connect(imGain5.y, add3.u2) annotation(
              Line(points = {{90, 38.6}, {90, 54.4}, {96.8, 54.4}}, color = {0, 0, 127}));
            connect(imSimpleLag3.y, imGain7.u) annotation(
              Line(points = {{118.8, 8}, {130, 8}, {130, 24.8}}, color = {0, 0, 127}));
            connect(imGain8.u, imGain7.u) annotation(
              Line(points = {{130, -8.8}, {130, 24.8}}, color = {0, 0, 127}));
            connect(add4.y, PMECH_LP) annotation(
              Line(points = {{150.6, -42}, {152, -42}, {175, -42}}, color = {0, 0, 127}));
            connect(imGain8.y, add4.u1) annotation(
              Line(points = {{130, -22.6}, {130, -38.4}, {136.8, -38.4}}, color = {0, 0, 127}));
            connect(add2.y, add4.u2) annotation(
              Line(points = {{110.6, -42}, {130, -42}, {130, -45.6}, {136.8, -45.6}}, color = {0, 0, 127}));
            connect(add3.y, add5.u1) annotation(
              Line(points = {{110.6, 58}, {130, 58}, {130, 61.6}, {136.8, 61.6}}, color = {0, 0, 127}));
            connect(imGain7.y, add5.u2) annotation(
              Line(points = {{130, 38.6}, {130, 54.4}, {136.8, 54.4}}, color = {0, 0, 127}));
            connect(add5.y, PMECH_HP) annotation(
              Line(points = {{150.6, 58}, {152, 58}, {175, 58}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-140, -80}, {160, 80}}, preserveAspectRatio = false)),
              Icon(coordinateSystem(extent = {{-140, -80}, {160, 80}}, preserveAspectRatio = true), graphics = {Rectangle(extent = {{-140, 80}, {160, -80}}, lineColor = {0, 0, 255}), Text(extent = {{-122, 18}, {-68, -18}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "SPEED_HP"), Text(extent = {{84, 56}, {158, 26}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "PMECH_HP"), Text(extent = {{86, -10}, {158, -48}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "PMECH_LP"), Text(extent = {{-68, 40}, {88, -46}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "IEEEG1")}),
              Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Turbine and Governor (IEEEG1), PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigi.vanfretti@gmail.com\">luigi.vanfretti@gmail.com</a></p></td>
</tr>
</table>
</html>"));
          end IEEEG1;

          model IEESGO "IEESGO - IEEE Standard Model for Turbine-Governor"
            extends BaseClasses.BaseGovernor;
            parameter Real T_1 = 0.2 "Controller lag (s)";
            parameter Real T_2 = 0 "Controller lead compensation (s)";
            parameter Real T_3 = 0.5 "Governor lag (s)";
            parameter Real T_4 = 0.12 "Delay due to steam inlet volumes associated with steam chest and inlet piping (s)";
            parameter Real T_5 = 5 "Reheater delay including hot and cold leads (s)";
            parameter Real T_6 = 0.5 "Delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)";
            parameter Real K_1 = 20 "1/p.u. regulation ";
            parameter Real K_2 = 0.59 "Fraction ";
            parameter Real K_3 = 0.43 "Fraction ";
            parameter Real P_MAX = 0.98 "Upper power limit";
            parameter Real P_MIN = 0 "Lower power limit";
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(K = K_1, T = T_1, y_start = 0) annotation(
              Placement(transformation(extent = {{-180, -130}, {-160, -110}})));
            OpenIPSL.NonElectrical.Continuous.LeadLag imLeadLag(K = 1, T1 = T_2, T2 = T_3, y_start = 0) annotation(
              Placement(transformation(extent = {{-140, -130}, {-120, -110}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag1(K = 1, T = T_4, y_start = p0) annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag2(K = K_2, T = T_5, y_start = p0 * K_2) annotation(
              Placement(transformation(extent = {{80, -80}, {100, -60}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag imSimpleLag3(K = K_3, T = T_6, y_start = p0 * K_2 * K_3) annotation(
              Placement(transformation(extent = {{120, -80}, {140, -60}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = P_MAX, uMin = P_MIN) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}})));
            Modelica.Blocks.Math.Gain gain(k = 1 - K_2) annotation(
              Placement(transformation(extent = {{120, -10}, {140, 10}})));
            Modelica.Blocks.Math.Gain gain1(k = 1 - K_3) annotation(
              Placement(transformation(extent = {{120, -40}, {140, -20}})));
            Modelica.Blocks.Math.Add3 add3_1 annotation(
              Placement(transformation(extent = {{160, -18}, {180, 2}})));
          protected
            parameter Real p0(fixed = false);
          initial algorithm
            p0 := PMECH0;
          equation
            connect(imSimpleLag.y, imLeadLag.u) annotation(
              Line(points = {{-159, -120}, {-142, -120}}, color = {0, 0, 127}));
            connect(imLeadLag.y, add.u2) annotation(
              Line(points = {{-119, -120}, {-80, -120}, {-80, -6}, {-62, -6}}, color = {0, 0, 127}));
            connect(add.y, limiter.u) annotation(
              Line(points = {{-39, 0}, {-22, 0}}, color = {0, 0, 127}));
            connect(limiter.y, imSimpleLag1.u) annotation(
              Line(points = {{1, 0}, {1, 0}, {18, 0}}, color = {0, 0, 127}));
            connect(imSimpleLag2.y, imSimpleLag3.u) annotation(
              Line(points = {{101, -70}, {118, -70}}, color = {0, 0, 127}));
            connect(gain1.u, imSimpleLag3.u) annotation(
              Line(points = {{118, -30}, {110, -30}, {110, -70}, {118, -70}}, color = {0, 0, 127}));
            connect(PMECH0, add.u1) annotation(
              Line(points = {{-240, 80}, {-80, 80}, {-80, 6}, {-62, 6}}, color = {0, 0, 127}));
            connect(SPEED, imSimpleLag.u) annotation(
              Line(points = {{-240, -120}, {-212, -120}, {-182, -120}}, color = {0, 0, 127}));
            connect(imSimpleLag1.y, gain.u) annotation(
              Line(points = {{41, 0}, {118, 0}}, color = {0, 0, 127}));
            connect(imSimpleLag2.u, gain.u) annotation(
              Line(points = {{78, -70}, {60, -70}, {60, 0}, {118, 0}}, color = {0, 0, 127}));
            connect(gain.y, add3_1.u1) annotation(
              Line(points = {{141, 0}, {141, 0}, {158, 0}}, color = {0, 0, 127}));
            connect(gain1.y, add3_1.u2) annotation(
              Line(points = {{141, -30}, {148, -30}, {148, -8}, {158, -8}}, color = {0, 0, 127}));
            connect(imSimpleLag3.y, add3_1.u3) annotation(
              Line(points = {{141, -70}, {152, -70}, {152, -16}, {158, -16}}, color = {0, 0, 127}));
            connect(add3_1.y, PMECH) annotation(
              Line(points = {{181, -8}, {188, -8}, {188, 0}, {250, 0}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-240, -200}, {240, 160}})),
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-240, -200}, {240, 160}}), graphics = {Text(extent = {{-52, 20}, {68, -20}}, lineColor = {28, 108, 200}, textString = "IEESGO")}));
          end IEESGO;

          model HYGOV
            extends BaseClasses.BaseGovernor;
            parameter Real R = 0.05 "Permanent droop (pu)";
            parameter Real r = 0.3 "Temporary droop (pu)";
            parameter Real T_r = 5 "Governor time constant (s)";
            parameter Real T_f = 0.05 "Filter time constant (s)";
            parameter Real T_g = 0.5 "Servo time constant (s)";
            parameter Real VELM = 0.2 "Gate open/close velocity limit";
            parameter Real G_MAX = 0.9 "Maximum gate limit";
            parameter Real G_MIN = 0 "Minimum gate limit";
            parameter Real T_w = 1.25 "Water time constant (s)";
            parameter Real A_t = 1.2 "Turbine gain";
            parameter Real D_turb = 0.2 "Turbine damping";
            parameter Real q_NL = 0.08 "Water flow at no load";
            Modelica.Blocks.Sources.Constant n_ref(k = nref) annotation(
              Placement(transformation(extent = {{-178, 14}, {-166, 26}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag SimpleLag1(K = 1, T = T_f, y_start = 0) annotation(
              Placement(transformation(extent = {{-126, 0}, {-114, 12}})));
            Modelica.Blocks.Math.Gain Gain3(k = R) annotation(
              Placement(transformation(extent = {{-130, -22}, {-142, -10}})));
            Modelica.Blocks.Math.Gain Gain4(k = D_turb) annotation(
              Placement(transformation(extent = {{-62, -34}, {-50, -22}})));
            Modelica.Blocks.Sources.Constant hs(k = 1) annotation(
              Placement(transformation(extent = {{20, -20}, {32, -8}})));
            Modelica.Blocks.Continuous.Integrator q(y_start = q0, initType = Modelica.Blocks.Types.Init.InitialOutput, k = 1 / T_w) annotation(
              Placement(transformation(extent = {{62, -4}, {74, 8}})));
            Modelica.Blocks.Sources.Constant qNL(k = q_NL) annotation(
              Placement(transformation(extent = {{92, -18}, {84, -10}})));
            Modelica.Blocks.Math.Gain Gain6(k = A_t) annotation(
              Placement(transformation(extent = {{132, -2}, {144, 10}})));
            OpenIPSL.NonElectrical.Continuous.SimpleLag g(K = 1, T = T_g, y_start = g0) "servo_motor" annotation(
              Placement(transformation(extent = {{-40, 0}, {-28, 12}})));
            Modelica.Blocks.Nonlinear.Limiter Velocity_Limiter(uMin = -VELM, uMax = VELM) annotation(
              Placement(transformation(extent = {{-86, 0}, {-74, 12}})));
            Modelica.Blocks.Continuous.LimIntegrator Position_Limiter(outMin = G_MIN, outMax = G_MAX, k = 1, y_start = c0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
              Placement(transformation(extent = {{-68, 0}, {-56, 12}})));
            Real G "Gate opening (pu)";
            Real c "Desired gate opening (pu)";
            Real Q "Turbine flow (pu)";
            Real H "Turbine head (pu)";
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-144, 0}, {-132, 12}})));
            Modelica.Blocks.Math.Add add1 annotation(
              Placement(transformation(extent = {{-168, -12}, {-156, 0}})));
            Modelica.Blocks.Math.Division division annotation(
              Placement(transformation(extent = {{0, -4}, {12, 8}})));
            Modelica.Blocks.Math.Product product annotation(
              Placement(transformation(extent = {{20, -4}, {32, 8}})));
            Modelica.Blocks.Math.Add add2(k1 = -1) annotation(
              Placement(transformation(extent = {{42, -4}, {54, 8}})));
            Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
              Placement(transformation(extent = {{82, -4}, {94, 8}})));
            Modelica.Blocks.Math.Add add4(k2 = -1) annotation(
              Placement(transformation(extent = {{152, -6}, {164, 6}})));
            Modelica.Blocks.Math.Product product1 annotation(
              Placement(transformation(extent = {{58, -30}, {70, -18}})));
            Modelica.Blocks.Math.Product product2 annotation(
              Placement(transformation(extent = {{108, -2}, {120, 10}})));
            NonElectrical.Continuous.SimpleLead simpleLead(K = r * T_r, T = T_r, y_start = 0) annotation(
              Placement(transformation(extent = {{-106, 0}, {-94, 12}})));
          protected
            parameter Real h0 = 1 "water head initial value";
            // Real T_w(start=T_w);//=1.25 "Water time constant, s";
            parameter Real q0(fixed = false);
            //=Pm0/(A_t*h0)+q_NL "water flow initial value";
            parameter Real g0(fixed = false);
            //=q0/sqrt(h0) "the gate opening initial value";
            parameter Real c0(fixed = false);
            //=g0 "desired gate position";
            parameter Real e0 = 0 "initial output for the filter";
            parameter Real nref(fixed = false);
            //=R*c0 "speed reference";
            parameter Real P_m0(fixed = false);
          initial algorithm
            P_m0 := PMECH0;
            q0 := P_m0 / (A_t * h0) + q_NL;
            g0 := q0 / sqrt(h0);
//
//
            c0 := g0;
//c0_calculation(g0,G_MIN,G_MAX);
            nref := R * c0;
//
          equation
            G = g.y;
            c = g.u;
            Q = q.y;
            H = product.y;
            connect(add.y, SimpleLag1.u) annotation(
              Line(points = {{-131.4, 6}, {-127.2, 6}}, color = {0, 0, 127}));
            connect(n_ref.y, add.u1) annotation(
              Line(points = {{-165.4, 20}, {-152, 20}, {-152, 9.6}, {-145.2, 9.6}}, color = {0, 0, 127}));
            connect(add1.y, add.u2) annotation(
              Line(points = {{-155.4, -6}, {-150, -6}, {-150, 2.4}, {-145.2, 2.4}}, color = {0, 0, 127}));
            connect(Gain3.y, add1.u2) annotation(
              Line(points = {{-142.6, -16}, {-178, -16}, {-178, -9.6}, {-169.2, -9.6}}, color = {0, 0, 127}));
            connect(Velocity_Limiter.y, Position_Limiter.u) annotation(
              Line(points = {{-73.4, 6}, {-69.2, 6}}, color = {0, 0, 127}));
            connect(Position_Limiter.y, Gain3.u) annotation(
              Line(points = {{-55.4, 6}, {-52, 6}, {-52, -16}, {-128.8, -16}}, color = {0, 0, 127}));
            connect(g.u, Gain3.u) annotation(
              Line(points = {{-41.2, 6}, {-52, 6}, {-52, -16}, {-128.8, -16}}, color = {0, 0, 127}));
            connect(division.y, product.u1) annotation(
              Line(points = {{12.6, 2}, {14, 2}, {14, 5.6}, {18.8, 5.6}}, color = {0, 0, 127}));
            connect(product.u2, product.u1) annotation(
              Line(points = {{18.8, -1.6}, {14, -1.6}, {14, 5.6}, {18.8, 5.6}}, color = {0, 0, 127}));
            connect(product.y, add2.u1) annotation(
              Line(points = {{32.6, 2}, {36, 2}, {36, 5.6}, {40.8, 5.6}}, color = {0, 0, 127}));
            connect(hs.y, add2.u2) annotation(
              Line(points = {{32.6, -14}, {36, -14}, {36, -1.6}, {40.8, -1.6}}, color = {0, 0, 127}));
            connect(add2.y, q.u) annotation(
              Line(points = {{54.6, 2}, {60.8, 2}}, color = {0, 0, 127}));
            connect(q.y, add3.u1) annotation(
              Line(points = {{74.6, 2}, {76, 2}, {76, 5.6}, {80.8, 5.6}}, color = {0, 0, 127}));
            connect(qNL.y, add3.u2) annotation(
              Line(points = {{83.6, -14}, {76, -14}, {76, -1.6}, {80.8, -1.6}}, color = {0, 0, 127}));
            connect(Gain4.y, product1.u2) annotation(
              Line(points = {{-49.4, -28}, {4, -28}, {4, -27.6}, {56.8, -27.6}}, color = {0, 0, 127}));
            connect(product1.y, add4.u2) annotation(
              Line(points = {{70.6, -24}, {144, -24}, {144, -3.6}, {150.8, -3.6}}, color = {0, 0, 127}));
            connect(product1.u1, g.y) annotation(
              Line(points = {{56.8, -20.4}, {-16, -20.4}, {-16, 6}, {-27.4, 6}}, color = {0, 0, 127}));
            connect(division.u2, g.y) annotation(
              Line(points = {{-1.2, -1.6}, {-16, -1.6}, {-16, 6}, {-27.4, 6}}, color = {0, 0, 127}));
            connect(division.u1, add3.u1) annotation(
              Line(points = {{-1.2, 5.6}, {-6, 5.6}, {-6, 20}, {76, 20}, {76, 5.6}, {80.8, 5.6}}, color = {0, 0, 127}));
            connect(Gain6.y, add4.u1) annotation(
              Line(points = {{144.6, 4}, {150.8, 4}, {150.8, 3.6}}, color = {0, 0, 127}));
            connect(product2.y, Gain6.u) annotation(
              Line(points = {{120.6, 4}, {130.8, 4}, {130.8, 4}}, color = {0, 0, 127}));
            connect(add3.y, product2.u2) annotation(
              Line(points = {{94.6, 2}, {100, 2}, {100, 0.4}, {106.8, 0.4}}, color = {0, 0, 127}));
            connect(product2.u1, add2.u1) annotation(
              Line(points = {{106.8, 7.6}, {100, 7.6}, {100, 16}, {36, 16}, {36, 5.6}, {40.8, 5.6}}, color = {0, 0, 127}));
            connect(simpleLead.y, Velocity_Limiter.u) annotation(
              Line(points = {{-93.4, 6}, {-87.2, 6}}, color = {0, 0, 127}));
            connect(simpleLead.u, SimpleLag1.y) annotation(
              Line(points = {{-107.2, 6}, {-113.4, 6}}, color = {0, 0, 127}));
            connect(add4.y, PMECH) annotation(
              Line(points = {{164.6, 0}, {250, 0}, {250, 0}}, color = {0, 0, 127}));
            connect(SPEED, add1.u1) annotation(
              Line(points = {{-240, -120}, {-200, -120}, {-200, -2.4}, {-169.2, -2.4}}, color = {0, 0, 127}));
            connect(Gain4.u, add1.u1) annotation(
              Line(points = {{-63.2, -28}, {-200, -28}, {-200, -2.4}, {-169.2, -2.4}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-240, -200}, {240, 160}}), graphics = {Rectangle(extent = {{-190, 32}, {-12, -38}}, lineColor = {255, 128, 0}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{-126, 40}, {-82, 34}}, lineColor = {255, 128, 0}, textStyle = {TextStyle.Bold}, textString = "Governor System"), Rectangle(extent = {{-8, 32}, {166, -38}}, lineColor = {85, 170, 255}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{38, 42}, {98, 32}}, lineColor = {85, 170, 255}, textStyle = {TextStyle.Bold}, textString = "Hydrauli Turbine System")}),
              Icon(coordinateSystem(extent = {{-240, -200}, {240, 160}}, preserveAspectRatio = false), graphics = {Text(extent = {{-60, 16}, {64, -24}}, lineColor = {28, 108, 200}, textString = "HYGOV")}));
          end HYGOV;

          model TGOV1 "TGOV1 - Steam Turbine-Governor"
            extends BaseClasses.BaseGovernor;
            OpenIPSL.NonElectrical.Continuous.LeadLag imLeadLag(T1 = T_2, T2 = T_3, K = 1, y_start = P0) annotation(
              Placement(transformation(extent = {{80, -11}, {100, 10}})));
            parameter Real R "Governor gain, 1/R (pu)";
            parameter Real D_t "(pu)";
            parameter Real T_1 "Control time constant (s)";
            parameter Real T_2 "Control time constant (s)";
            parameter Real T_3 "Control time constant (s)";
            parameter Real V_MAX "Max. valve position (p.u. on M_b)";
            parameter Real V_MIN "min. valve position (p.u. on M_b)";
            Modelica.Blocks.Math.Gain imGain9(k = 1 / R) annotation(
              Placement(transformation(extent = {{0, -10}, {20, 10}})));
            Modelica.Blocks.Math.Gain imGain1(k = D_t) annotation(
              Placement(transformation(extent = {{40, -69}, {60, -50}})));
            Modelica.Blocks.Math.Add add(k2 = -1) annotation(
              Placement(transformation(extent = {{-40, -11}, {-20, 10}})));
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(
              Placement(transformation(extent = {{180, -10}, {200, 10}})));
            Modelica.Blocks.Sources.Constant REF(k = P_REF) annotation(
              Placement(transformation(extent = {{-140, 40}, {-120, 60}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(K = 1, T = T_1, y_start = P0, outMax = V_MAX, outMin = V_MIN) annotation(
              Placement(transformation(extent = {{40, -9}, {60, 10}})));
          protected
            parameter Real P0(fixed = false) "Power reference of the governor";
            parameter Real P_REF(fixed = false);
          initial equation
            P0 = PMECH0;
            P_REF = P0 * R;
          equation
            connect(REF.y, add.u1) annotation(
              Line(points = {{-119, 50}, {-60, 50}, {-60, 5.8}, {-42, 5.8}}, color = {0, 0, 127}));
            connect(simpleLagLim.u, imGain9.y) annotation(
              Line(points = {{38, 0.5}, {21, 0.5}, {21, 0}}, color = {0, 0, 127}));
            connect(add1.y, PMECH) annotation(
              Line(points = {{201, 0}, {250, 0}, {250, 0}}, color = {0, 0, 127}));
            connect(simpleLagLim.y, imLeadLag.u) annotation(
              Line(points = {{61, 0.5}, {69.5, 0.5}, {69.5, -0.5}, {78, -0.5}}, color = {0, 0, 127}));
            connect(add.y, imGain9.u) annotation(
              Line(points = {{-19, -0.5}, {-10.5, -0.5}, {-10.5, 0}, {-2, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.y, add1.u1) annotation(
              Line(points = {{101, -0.5}, {160, -0.5}, {160, 6}, {178, 6}}, color = {0, 0, 127}));
            connect(imGain1.y, add1.u2) annotation(
              Line(points = {{61, -59.5}, {160, -59.5}, {160, -6}, {178, -6}}, color = {0, 0, 127}));
            connect(SPEED, add.u2) annotation(
              Line(points = {{-240, -120}, {-150, -120}, {-60, -120}, {-60, -6.8}, {-42, -6.8}}, color = {0, 0, 127}));
            connect(imGain1.u, add.u2) annotation(
              Line(points = {{38, -59.5}, {-12, -59.5}, {-12, -60}, {-60, -60}, {-60, -6.8}, {-42, -6.8}}, color = {0, 0, 127}));
            annotation(
              Diagram(coordinateSystem(extent = {{-240, -200}, {240, 180}}, preserveAspectRatio = false, grid = {2, 2})),
              Icon(coordinateSystem(extent = {{-240, -200}, {240, 180}}, preserveAspectRatio = false, grid = {2, 2}), graphics = {Text(extent = {{-60, 26}, {58, -18}}, lineColor = {28, 108, 200}, textString = "TGOV1")}));
          end TGOV1;

          package GGOV1 "GE General Governor/Turbine Model"
            block Min_select "Output the minimum and the maximum element of the input vector"
              parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(
                Dialog(connectorSizing = true),
                HideResult = true);
              Modelica.Blocks.Interfaces.RealVectorInput u[nu] annotation(
                Placement(transformation(extent = {{-120, 70}, {-80, -70}})));
              Modelica.Blocks.Interfaces.RealOutput yMin(start = frs0) annotation(
                Placement(transformation(extent = {{100, -94}, {120, -74}})));
              parameter Real frs0;
            equation
              yMin = min(u);
              annotation(
                Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-50, 46}, {76, -46}}, lineColor = {0, 0, 255}, textString = "Low value
select"), Rectangle(extent = {{-100, 98}, {100, -98}}, lineColor = {0, 0, 255})}),
                Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"));
            end Min_select;

            block RSELECT "Output the minimum and the maximum element of the input vector"
              // extends Modelica.Blocks.Icons.Block;
              parameter Real Rselect;
              Modelica.Blocks.Interfaces.RealOutput y annotation(
                Placement(transformation(extent = {{100, -12}, {120, 8}})));
              Modelica.Blocks.Interfaces.RealInput Pelect annotation(
                Placement(transformation(extent = {{-140, 36}, {-100, 76}}), iconTransformation(extent = {{-140, 36}, {-100, 76}})));
              Modelica.Blocks.Interfaces.RealInput ValveStroke annotation(
                Placement(transformation(extent = {{4, -80}, {44, -40}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {8, -120})));
              Modelica.Blocks.Interfaces.RealInput GovernorOutput annotation(
                Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {84, -120})));
            equation
              y = if Rselect == 1 then Pelect elseif Rselect == (-1) then ValveStroke
               elseif Rselect == (-2) then GovernorOutput else 0;
              annotation(
                Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, textString = "Rselect
 1 -  electrical power
-1 - valve stroke
-2 - governor output
 0 - isochronous", horizontalAlignment = TextAlignment.Left, origin = {-11, -1}, rotation = 270), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}),
                Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"),
                Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}));
            end RSELECT;

            block flag "Output the minimum and the maximum element of the input vector"
              parameter Real flag;
              Modelica.Blocks.Interfaces.RealOutput y annotation(
                Placement(transformation(extent = {{100, -12}, {120, 8}})));
              Modelica.Blocks.Interfaces.RealInput speed annotation(
                Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, origin = {-120, -2})));
            equation
              y = if flag == 1 then speed + 1 else 1;
              annotation(
                Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, origin = {1, 5}, rotation = 360, textString = "Flag"), Rectangle(extent = {{-98, 90}, {96, -92}}, lineColor = {0, 0, 255})}),
                Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"));
            end flag;

            block Dm_select "Output the minimum and the maximum element of the input vector"
              parameter Real Dm;
              Modelica.Blocks.Interfaces.RealOutput y annotation(
                Placement(transformation(extent = {{100, -12}, {120, 8}})));
              Modelica.Blocks.Interfaces.RealInput speed annotation(
                Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, origin = {-120, -2})));
            equation
              y = if Dm >= 0 then speed + 1 else (speed + 1) ^ Dm;
              annotation(
                Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, origin = {1, 5}, rotation = 360, textString = "Dm_select"), Rectangle(extent = {{-98, 90}, {96, -92}}, lineColor = {0, 0, 255})}),
                Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"));
            end Dm_select;

            model GGOV1 "GE General Governor/Turbine Mode"
              parameter Integer Rselect = 1 "Feedback signal for
                                  governor droop" annotation(
                Evaluate = true,
                choices(choice = 1 "Electrical power", choice = 0 "None (isochronous governor)", choice = -1 "Governor output (requested stroke)", choice = -2 "Fuel valve stroke (true stoke)"));
              parameter Integer Flag = 1 "Switch for fuel source
                                  characteristic" annotation(
                Evaluate = true,
                choices(choice = 0 "Fuel flow independent of speed", choice = 1 "Fuel flow proportional to speed"));
              parameter Real R "Permanent droop (pu)";
              parameter Real T_pelec "Electrical power transducer time constant (s)";
              parameter Real maxerr "Maximum value for speed error signal";
              parameter Real minerr "Minimum value for speed error signal";
              parameter Real Kpgov "Governor proportional gain";
              parameter Real Kigov "Governor integral gain";
              parameter Real Kdgov "Governor derivative gain";
              parameter Real Tdgov "Governor derivative controller time constant (s)";
              parameter Real Vmax "Maximum valve position limit";
              parameter Real Vmin "Minimum valve position limit";
              parameter Real Tact "Actuator time constant (s)";
              parameter Real Kturb "Turbine gain";
              parameter Real Wfnl "No load fuel flow (pu)";
              parameter Real Tb "Turbine lag time constant (s)";
              parameter Real Tc "Turbine lead time constant (s)";
              parameter Real Teng "Transport lag time constant for diesel engine (s)";
              parameter Real Tfload "Load Limiter time constant (s)";
              parameter Real Kpload "Load limiter proportional gain for PI controller";
              parameter Real Kiload "Load limiter integral gain for PI controller";
              parameter Real Ldref "Load limiter reference value (pu)";
              parameter Real Dm "Mechanical damping coefficient (pu)";
              parameter Real Ropen "Maximum valve opening rate (p.u./s)";
              parameter Real Rclose "Maximum valve closing rate (p.u./s)";
              parameter Real Kimw "Power controller (reset) gain";
              parameter Real Aset "Acceleration limiter setpoint (p.u./s)";
              parameter Real Ka "Acceleration limiter gain";
              parameter Real Ta "Acceleration limiter time constant (s)";
              parameter Real Trate "Turbine rating (MW)";
              parameter Real db "Speed governor deadband";
              parameter Real Tsa "Temperature detection lead time constant (s)";
              parameter Real Tsb "Temperature detection lag time constant (s)";
              parameter Real Rup "Maximum rate of load limit increase";
              parameter Real Rdown "Maximum rate of load limit decrease";
              parameter Real DELT "PSSE time step";
              Modelica.Blocks.Math.Gain KPLOAD(k = Kpload) annotation(
                Placement(transformation(extent = {{-196, 52}, {-182, 66}})));
              Modelica.Blocks.Math.Gain KPGOV(k = Kpgov) annotation(
                Placement(transformation(extent = {{-92, -82}, {-76, -66}})));
              Modelica.Blocks.Continuous.Integrator s6(k = 1, y_start = s60, initType = Modelica.Blocks.Types.Init.InitialState) annotation(
                Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-158, 90})));
              Modelica.Blocks.Continuous.Integrator s2(k = 1, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s20) annotation(
                Placement(transformation(extent = {{-7, -7}, {7, 7}}, rotation = 180, origin = {-51, -117})));
              Modelica.Blocks.Continuous.Derivative s1(k = Kdgov, T = Tdgov, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
                Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
              Modelica.Blocks.Math.Add3 GovernorPID annotation(
                Placement(transformation(extent = {{-60, -88}, {-38, -66}})));
              Modelica.Blocks.Math.Add LoadlimiterPI annotation(
                Placement(transformation(extent = {{-168, 56}, {-152, 72}})));
              Modelica.Blocks.Nonlinear.DeadZone deadZone(uMax = db, deadZoneAtInit = false) annotation(
                Placement(transformation(extent = {{-168, -84}, {-148, -64}})));
              Modelica.Blocks.Nonlinear.Limiter limiterSerror(uMax = maxerr, uMin = minerr) annotation(
                Placement(transformation(extent = {{-138, -84}, {-118, -64}})));
              Modelica.Blocks.Math.Add3 add3_2(k1 = -1, k3 = -1) annotation(
                Placement(transformation(extent = {{-198, -80}, {-186, -68}})));
              Modelica.Blocks.Math.Gain Acceleration(k = Ka * DELT) annotation(
                Placement(transformation(extent = {{-116, 0}, {-92, 24}})));
              Modelica.Blocks.Math.Add add annotation(
                Placement(transformation(extent = {{-54, -2}, {-36, 16}})));
              Modelica.Blocks.Interfaces.RealInput SPEED "Machine speed deviation from nominal (pu)" annotation(
                Placement(transformation(extent = {{-346, 102}, {-310, 138}}), iconTransformation(extent = {{-346, 102}, {-310, 138}})));
              Modelica.Blocks.Interfaces.RealInput PELEC "Machine electrical power (pu)" annotation(
                Placement(transformation(extent = {{-348, -118}, {-310, -80}}), iconTransformation(extent = {{-348, -118}, {-310, -80}})));
              Modelica.Blocks.Continuous.Derivative s8(k = 1, T = Ta, y_start = 0, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(
                Placement(transformation(extent = {{-196, -14}, {-170, 12}})));
              Modelica.Blocks.Math.Add add1(k2 = -1) annotation(
                Placement(transformation(extent = {{-146, 2}, {-126, 22}})));
              Modelica.Blocks.Sources.Constant AccelerationSet(k = Aset) annotation(
                Placement(transformation(extent = {{-180, 22}, {-164, 38}})));
              Modelica.Blocks.Math.Gain r(k = R) "Permanent droop" annotation(
                Placement(transformation(extent = {{-7, -7}, {7, 7}}, rotation = 90, origin = {-207, -101})));
              Modelica.Blocks.Math.Add add2 annotation(
                Placement(transformation(extent = {{-238, -80}, {-226, -68}})));
              Modelica.Blocks.Sources.Constant P_ref(k = Pref) annotation(
                Placement(transformation(extent = {{-276, -78}, {-260, -62}})));
              Modelica.Blocks.Continuous.LimIntegrator s7(k = Kimw, outMax = 1.1 * R, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s70) "Power controller" annotation(
                Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 90, origin = {-246, -98})));
              Modelica.Blocks.Sources.Constant Pmw_set(k = Pmwset) "Supervisory Load Controller Setpoint," annotation(
                Placement(transformation(extent = {{-276, -148}, {-260, -132}})));
              Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
                Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {-246, -122})));
              NonElectrical.Continuous.SimpleLag s0(T = T_pelec, y_start = s00, K = 1) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-270, -170})));
              Modelica.Blocks.Math.Add add6(k1 = -1) annotation(
                Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {-74, 118})));
              NonElectrical.Continuous.SimpleLag s5(T = Tfload, y_start = s50, K = 1) annotation(
                Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-30, 110})));
              Modelica.Blocks.Math.Gain gain(k = 1 / Kturb) annotation(
                Placement(transformation(extent = {{-138, 124}, {-122, 140}})));
              Modelica.Blocks.Sources.Constant set(k = Ldref) "load reference" annotation(
                Placement(transformation(extent = {{-180, 124}, {-164, 140}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax = 1, uMin = -Modelica.Constants.inf) annotation(
                Placement(transformation(extent = {{-126, 56}, {-110, 72}})));
              NonElectrical.Continuous.LeadLag s9(T1 = Tsa, T2 = Tsb, y_start = s90, K = 1) annotation(
                Placement(transformation(extent = {{20, 100}, {0, 120}})));
              Min_select min_select(nu = 3, frs0 = fsr0) annotation(
                Placement(transformation(extent = {{-18, -28}, {-2, -12}})));
              Modelica.Blocks.Math.Product product annotation(
                Placement(transformation(extent = {{130, -66}, {142, -54}})));
              OpenIPSL.NonElectrical.Continuous.LeadLag s4(K = 1, T1 = Tc, T2 = Tb, y_start = s40) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {150, 110})));
              Modelica.Blocks.Math.Gain gain1(k = Kturb) annotation(
                Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 90, origin = {150, 60})));
              Modelica.Blocks.Nonlinear.FixedDelay delay(delayTime = Teng) "Transport lag time" annotation(
                Placement(transformation(extent = {{-14, -14}, {14, 14}}, rotation = 90, origin = {150, 20})));
              Modelica.Blocks.Math.Add add4(k2 = -1) annotation(
                Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {150, -24})));
              Modelica.Blocks.Math.Add add5(k1 = -1) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {176, 158})));
              Modelica.Blocks.Sources.Constant set1(k = Wfnl) "full load flow" annotation(
                Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {196, -38})));
              Modelica.Blocks.Math.Gain gain2(k = Dm) annotation(
                Placement(transformation(extent = {{-8, -8}, {8, 8}}, origin = {76, 164})));
              flag flag10(flag = Flag) annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {128, -152})));
              Dm_select dm_select(Dm = Dm) annotation(
                Placement(transformation(extent = {{2, 154}, {22, 174}})));
              Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)" annotation(
                Placement(transformation(extent = {{260, -10}, {280, 10}}), iconTransformation(extent = {{260, -10}, {280, 10}})));
              Modelica.Blocks.Math.Product product1 annotation(
                Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {50, 110})));
              Modelica.Blocks.Nonlinear.Limiter V(uMax = Vmax, uMin = Vmin) annotation(
